
OS:Version,
  {cbfa32c3-ef81-478f-bd1c-bbe92a55e98b}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Boiler:HotWater,
  {0a732ed5-a493-4126-9995-0f15a85c8f11}, !- Handle
  NaturalGas Boiler 0-0kBtu/hr 0-0.92 AFUE, !- Name
  ,                                       !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.92,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {b9eddae9-7cef-4571-850f-e4fcbcc6101f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Boiler Water Inlet Node Name
  ,                                       !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {b9eddae9-7cef-4571-850f-e4fcbcc6101f}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Boiler:HotWater,
  {dfebdba4-ac7a-4334-9315-16ea492c9293}, !- Handle
  NaturalGas Boiler 0-2kBtu/hr 0.92 Combustion Eff, !- Name
  ,                                       !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.913,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {b9eddae9-7cef-4571-850f-e4fcbcc6101f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Boiler Water Inlet Node Name
  ,                                       !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {8b769741-2d82-4ea9-9cdd-12754e550520}, !- Handle
  NaturalGas Boiler > 3kBtu/hr 0.92 Combustion Eff, !- Name
  ,                                       !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.913,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {b9eddae9-7cef-4571-850f-e4fcbcc6101f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Boiler Water Inlet Node Name
  ,                                       !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {b10865ca-d095-41cf-9efd-cded21a09b5a}, !- Handle
  AirCooled Chiller WithCondenser 0-150tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {e9a3e9ea-0d95-4bd1-97d9-829ef1d74944}, !- Handle
  AirCooled Chiller WithCondenser 150-9999tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {a4cbc9b0-0c44-49cb-a031-cc23175c1e46}, !- Handle
  AirCooled Chiller WithoutCondenser 0-150tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {63ac18a0-063b-4aa1-bb7f-dea950da5a58}, !- Handle
  AirCooled Chiller WithoutCondenser 150-9999tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {0f139aae-820d-40cf-aa17-81470eb9da50}, !- Handle
  WaterCooled Centrifugal Chiller 0-150tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {5671ecdc-7572-4019-905f-292696643c4e}, !- Handle
  WaterCooled Centrifugal Chiller 150-300tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {c7a98a84-e21a-4fbe-9873-b0f67e0ed9cc}, !- Handle
  WaterCooled Centrifugal Chiller 300-400tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {5c36c11e-2295-47a3-8274-66a7422b3a82}, !- Handle
  WaterCooled Centrifugal Chiller 400-600tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {c796f34f-ac5a-47c8-b5f5-494df7994875}, !- Handle
  WaterCooled Centrifugal Chiller 600-9999tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {19527543-6121-4653-a445-ccdbf5d0f9ed}, !- Handle
  WaterCooled Rotary Screw Chiller 0-75tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {8eab731d-f589-49b1-9ea0-0ab8ab1b209d}, !- Handle
  WaterCooled Rotary Screw Chiller 75-150tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {e7e89c50-d865-4628-a2b8-8cf760de3d67}, !- Handle
  WaterCooled Rotary Screw Chiller 150-300tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {df866d16-fc68-4dbe-a562-c3afebd682da}, !- Handle
  WaterCooled Rotary Screw Chiller 300-600tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Chiller:Electric:EIR,
  {d000679f-3732-460a-bbc9-e35d85ba2d49}, !- Handle
  WaterCooled Rotary Screw Chiller 600-9999tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96014166637065,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {845c80d8-7167-4b83-82a5-a0ad44aad802}, !- Cooling Capacity Function of Temperature Curve Name
  {e94d5830-d169-456b-bb94-14927c4d930f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f977e2ac-c2be-4d37-b0db-5eb1d8fdd14c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Coil:Cooling:DX:SingleSpeed,
  {e09f7fe7-0552-4056-8b8f-7e0dfbd3bbd4}, !- Handle
  AirCooled Any Single Package DX > 0kBtu/hr 14.120681SEER, !- Name
  {4ee597ab-fab9-4e73-8f3b-67e8737be289}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84481890513142,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50548638-8b07-4c69-b6b5-2b195ed69a7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f95f95a8-d923-44de-bdf0-9b2207206986}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3aa3460a-a443-4852-b80f-e726c7599c1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {797761bc-3252-4648-a31e-469c66d16bec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19a05dd5-c710-43fc-831a-3d42d06ad0c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Schedule:Constant,
  {4ee597ab-fab9-4e73-8f3b-67e8737be289}, !- Handle
  Always On Discrete,                     !- Name
  {2486930a-a768-44a2-9927-062b86b97c72}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2486930a-a768-44a2-9927-062b86b97c72}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {50548638-8b07-4c69-b6b5-2b195ed69a7d}, !- Handle
  SpltAC2SpLoSEER_ClCap_fT,               !- Name
  1.54887488,                             !- Coefficient1 Constant
  -0.0648072,                             !- Coefficient2 x
  0.00310068,                             !- Coefficient3 x**2
  -0.000425376,                           !- Coefficient4 y
  -2.55e-05,                              !- Coefficient5 y**2
  -0.00060264,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f95f95a8-d923-44de-bdf0-9b2207206986}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3aa3460a-a443-4852-b80f-e726c7599c1d}, !- Handle
  SpltAC2SpLoSEER_EIR_fT,                 !- Name
  -0.281376,                              !- Coefficient1 Constant
  0.1343088,                              !- Coefficient2 x
  -0.0036936,                             !- Coefficient3 x**2
  -0.0173736,                             !- Coefficient4 y
  0.00096552,                             !- Coefficient5 y**2
  -0.00075168,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {797761bc-3252-4648-a31e-469c66d16bec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19a05dd5-c710-43fc-831a-3d42d06ad0c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd5f7b6f-9b69-40de-ad5e-1dfb3259ce26}, !- Handle
  AirCooled Any Split System DX > 0kBtu/hr 14.278003SEER, !- Name
  {4ee597ab-fab9-4e73-8f3b-67e8737be289}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.87058352932313,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63438af6-0647-4f67-a552-5033fdff03b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f95f95a8-d923-44de-bdf0-9b2207206986}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9bcbe2f0-5f5b-4035-81ac-0f2fc78b0bae}, !- Energy Input Ratio Function of Temperature Curve Name
  {797761bc-3252-4648-a31e-469c66d16bec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19a05dd5-c710-43fc-831a-3d42d06ad0c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {63438af6-0647-4f67-a552-5033fdff03b1}, !- Handle
  SpltAC1Sp-lt45_ClCap_fT,                !- Name
  1.1299744,                              !- Coefficient1 Constant
  -0.0222336,                             !- Coefficient2 x
  0.0015228,                              !- Coefficient3 x**2
  -3.53e-05,                              !- Coefficient4 y
  -4.34e-05,                              !- Coefficient5 y**2
  -0.00032724,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {9bcbe2f0-5f5b-4035-81ac-0f2fc78b0bae}, !- Handle
  SpltAC1Sp-lt45_EIR_fT,                  !- Name
  0.09712,                                !- Coefficient1 Constant
  0.0536256,                              !- Coefficient2 x
  -0.00144828,                            !- Coefficient3 x**2
  0.0040644,                              !- Coefficient4 y
  0.00062208,                             !- Coefficient5 y**2
  -0.000729,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:DefaultConstructionSet,
  {9b68aa1b-f832-4d89-9013-159ef32b7096}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC1, !- Name
  {4b7e3646-ad31-469a-b2ce-c28ca0f8ba02}, !- Default Exterior Surface Constructions Name
  {d19ab742-aa21-4a57-9ed1-97905941dc71}, !- Default Interior Surface Constructions Name
  {8887abc1-3547-4e0f-9bae-8fa96b3c6eae}, !- Default Ground Contact Surface Constructions Name
  {7f2bb70f-3130-436d-b662-335c0fc462ab}, !- Default Exterior SubSurface Constructions Name
  {45d8387e-3538-422d-9c5f-f13ac5583125}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4b7e3646-ad31-469a-b2ce-c28ca0f8ba02}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d19ab742-aa21-4a57-9ed1-97905941dc71}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {8a115c3f-c7f0-4f88-8997-25bca557b540}; !- Layer 1

OS:Material,
  {8a115c3f-c7f0-4f88-8997-25bca557b540}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c367ff30-1e83-4251-b7b7-c2f73ce2518f}, !- Handle
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8887abc1-3547-4e0f-9bae-8fa96b3c6eae}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f2bb70f-3130-436d-b662-335c0fc462ab}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {45d8387e-3538-422d-9c5f-f13ac5583125}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4c974bdf-10a2-4939-95b6-c7b5e3d7a8d8}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC2, !- Name
  {ef9cb1d4-5995-4f40-9d4b-564ab661d568}, !- Default Exterior Surface Constructions Name
  {a668f632-3151-43a1-8dc2-7ba9c52bde4c}, !- Default Interior Surface Constructions Name
  {5afa83da-f226-4716-b0dd-13857d8d066d}, !- Default Ground Contact Surface Constructions Name
  {b9955865-ce47-4399-abea-36ec0406a99f}, !- Default Exterior SubSurface Constructions Name
  {12e81bd3-a929-48be-babb-e64db0691155}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ef9cb1d4-5995-4f40-9d4b-564ab661d568}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a668f632-3151-43a1-8dc2-7ba9c52bde4c}, !- Handle
  Default Surface Constructions 5,        !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5afa83da-f226-4716-b0dd-13857d8d066d}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9955865-ce47-4399-abea-36ec0406a99f}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {12e81bd3-a929-48be-babb-e64db0691155}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fedea86a-9ec7-4adf-89f8-222a69c968b4}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC3, !- Name
  {c217cdec-0e59-4932-a422-b8205b0aa5dd}, !- Default Exterior Surface Constructions Name
  {06a36a48-a27a-4d1f-97d3-52026662462d}, !- Default Interior Surface Constructions Name
  {889dd5fa-f2ed-4f06-a28a-d405ef9e2c68}, !- Default Ground Contact Surface Constructions Name
  {f28b6e91-b52c-48b1-8cae-1ceffd611de8}, !- Default Exterior SubSurface Constructions Name
  {26e5f2f5-60ee-4404-af5c-3eacf50f95df}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c217cdec-0e59-4932-a422-b8205b0aa5dd}, !- Handle
  Default Surface Constructions 7,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06a36a48-a27a-4d1f-97d3-52026662462d}, !- Handle
  Default Surface Constructions 8,        !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {889dd5fa-f2ed-4f06-a28a-d405ef9e2c68}, !- Handle
  Default Surface Constructions 9,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f28b6e91-b52c-48b1-8cae-1ceffd611de8}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {26e5f2f5-60ee-4404-af5c-3eacf50f95df}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8efccef5-274d-43b7-a2de-449d960eaaa6}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC4, !- Name
  {ba103494-7802-4955-94ec-6f41105a4384}, !- Default Exterior Surface Constructions Name
  {839d7fa1-65a5-4220-9c3c-0018fb8ce0a3}, !- Default Interior Surface Constructions Name
  {266d5922-0974-467d-b534-94fb587890f5}, !- Default Ground Contact Surface Constructions Name
  {6a2ceb7d-3c34-48d5-82aa-e87f8d17ac46}, !- Default Exterior SubSurface Constructions Name
  {d1b8ee96-81cf-44e0-9607-2064d3716eb1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ba103494-7802-4955-94ec-6f41105a4384}, !- Handle
  Default Surface Constructions 10,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {839d7fa1-65a5-4220-9c3c-0018fb8ce0a3}, !- Handle
  Default Surface Constructions 11,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {266d5922-0974-467d-b534-94fb587890f5}, !- Handle
  Default Surface Constructions 12,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6a2ceb7d-3c34-48d5-82aa-e87f8d17ac46}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d1b8ee96-81cf-44e0-9607-2064d3716eb1}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8248cc69-b88a-4d15-8397-9e44fbd63891}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC5, !- Name
  {5f42e587-2998-4cd0-8458-41ca1cc20199}, !- Default Exterior Surface Constructions Name
  {1c824861-43ae-43fe-b742-7efa529b7c6e}, !- Default Interior Surface Constructions Name
  {1d3b3802-839d-41da-991c-ae17a05cd188}, !- Default Ground Contact Surface Constructions Name
  {1d81b89e-9129-4149-9a79-25edaeee384c}, !- Default Exterior SubSurface Constructions Name
  {75ed3945-95f9-429d-b8c8-bd3681a4f2fc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5f42e587-2998-4cd0-8458-41ca1cc20199}, !- Handle
  Default Surface Constructions 13,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c824861-43ae-43fe-b742-7efa529b7c6e}, !- Handle
  Default Surface Constructions 14,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1d3b3802-839d-41da-991c-ae17a05cd188}, !- Handle
  Default Surface Constructions 15,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1d81b89e-9129-4149-9a79-25edaeee384c}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {75ed3945-95f9-429d-b8c8-bd3681a4f2fc}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ea39ffec-853c-4649-bc57-d0b6abe27d7c}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC6, !- Name
  {4b0745f0-dabb-4692-853a-db755b20460f}, !- Default Exterior Surface Constructions Name
  {e64b7786-eed1-43b3-8242-0eecf0b1f813}, !- Default Interior Surface Constructions Name
  {0c937048-96c6-47ff-b0e7-8bc04f365fc5}, !- Default Ground Contact Surface Constructions Name
  {a719f40c-dc3f-4ac7-9b42-64cf34dea010}, !- Default Exterior SubSurface Constructions Name
  {e9c20e9b-f138-4882-954a-bc106310aec0}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4b0745f0-dabb-4692-853a-db755b20460f}, !- Handle
  Default Surface Constructions 16,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e64b7786-eed1-43b3-8242-0eecf0b1f813}, !- Handle
  Default Surface Constructions 17,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c937048-96c6-47ff-b0e7-8bc04f365fc5}, !- Handle
  Default Surface Constructions 18,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a719f40c-dc3f-4ac7-9b42-64cf34dea010}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9c20e9b-f138-4882-954a-bc106310aec0}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e0bda310-22ac-4fa4-9740-c5968152ce65}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC7, !- Name
  {cddb9c23-e61a-4b33-be5c-5374fac62cf2}, !- Default Exterior Surface Constructions Name
  {5924263f-017b-4003-9184-57c1e2299f5f}, !- Default Interior Surface Constructions Name
  {001732f9-4b7f-487c-b59f-b37bcfae2694}, !- Default Ground Contact Surface Constructions Name
  {f15b49f5-4112-4b0d-af53-ffaf47eff4ac}, !- Default Exterior SubSurface Constructions Name
  {f29fa7cc-e650-4b61-97fa-76c80509cd25}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cddb9c23-e61a-4b33-be5c-5374fac62cf2}, !- Handle
  Default Surface Constructions 19,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5924263f-017b-4003-9184-57c1e2299f5f}, !- Handle
  Default Surface Constructions 20,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {001732f9-4b7f-487c-b59f-b37bcfae2694}, !- Handle
  Default Surface Constructions 21,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f15b49f5-4112-4b0d-af53-ffaf47eff4ac}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f29fa7cc-e650-4b61-97fa-76c80509cd25}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {03f8fb68-84e7-4795-aa00-789b7c23e243}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC8, !- Name
  {05352865-994b-4dc7-b168-f6cdcc729f19}, !- Default Exterior Surface Constructions Name
  {2d40eb1f-daeb-4a62-80bd-f1d14cd5184b}, !- Default Interior Surface Constructions Name
  {8dacbb94-8502-4bc5-976f-27b6e5d8b996}, !- Default Ground Contact Surface Constructions Name
  {3044ef3f-1250-4637-b8a4-a7b235723859}, !- Default Exterior SubSurface Constructions Name
  {c9374e26-5f43-4bb0-ab83-048322a3bcba}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {05352865-994b-4dc7-b168-f6cdcc729f19}, !- Handle
  Default Surface Constructions 22,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2d40eb1f-daeb-4a62-80bd-f1d14cd5184b}, !- Handle
  Default Surface Constructions 23,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8dacbb94-8502-4bc5-976f-27b6e5d8b996}, !- Handle
  Default Surface Constructions 24,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3044ef3f-1250-4637-b8a4-a7b235723859}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9374e26-5f43-4bb0-ab83-048322a3bcba}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c09ed3e2-d77f-4ba2-816c-276f07d72a63}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC9, !- Name
  {26a02c4c-430f-4119-898c-94900805105b}, !- Default Exterior Surface Constructions Name
  {78ce9c82-ddf6-4eb1-863e-d9275ff5b30c}, !- Default Interior Surface Constructions Name
  {2a9b8bfb-db78-46d3-9807-78610796d550}, !- Default Ground Contact Surface Constructions Name
  {9bf1b533-f6ea-430c-b163-72388ded06a5}, !- Default Exterior SubSurface Constructions Name
  {f56d3f34-026e-4a82-b0ec-758e1abfc2d2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {26a02c4c-430f-4119-898c-94900805105b}, !- Handle
  Default Surface Constructions 25,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {78ce9c82-ddf6-4eb1-863e-d9275ff5b30c}, !- Handle
  Default Surface Constructions 26,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a9b8bfb-db78-46d3-9807-78610796d550}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9bf1b533-f6ea-430c-b163-72388ded06a5}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f56d3f34-026e-4a82-b0ec-758e1abfc2d2}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {197c8455-2ca7-4d03-8e92-f5e67be5f6b0}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC10, !- Name
  {29779a66-0c7d-4922-beaa-15cf1f1481aa}, !- Default Exterior Surface Constructions Name
  {3be9b3df-70c3-4ce5-b22a-fbf1c9474185}, !- Default Interior Surface Constructions Name
  {3c10b8ad-442a-40d3-8a34-71a74ed5e1d0}, !- Default Ground Contact Surface Constructions Name
  {029c889e-445d-4d68-b3e3-c34bee002a6e}, !- Default Exterior SubSurface Constructions Name
  {0dd23b69-d7d5-40e2-bb5a-3102101b89d4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {29779a66-0c7d-4922-beaa-15cf1f1481aa}, !- Handle
  Default Surface Constructions 28,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3be9b3df-70c3-4ce5-b22a-fbf1c9474185}, !- Handle
  Default Surface Constructions 29,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c10b8ad-442a-40d3-8a34-71a74ed5e1d0}, !- Handle
  Default Surface Constructions 30,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {029c889e-445d-4d68-b3e3-c34bee002a6e}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dd23b69-d7d5-40e2-bb5a-3102101b89d4}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4e61f9d5-f3e9-4bb5-9252-48c44e3db5d7}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC11, !- Name
  {8809d672-0776-43c0-973f-19faa016a85b}, !- Default Exterior Surface Constructions Name
  {0cd7994b-fcb6-44cc-8951-febdb1d2ffc9}, !- Default Interior Surface Constructions Name
  {ee38dbda-c3f4-4970-8aba-65cab89b066b}, !- Default Ground Contact Surface Constructions Name
  {7a9ecc97-162c-4687-8e55-b47b070a6b62}, !- Default Exterior SubSurface Constructions Name
  {362f4c3b-ce91-441f-afcc-48a91be0ca28}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8809d672-0776-43c0-973f-19faa016a85b}, !- Handle
  Default Surface Constructions 31,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0cd7994b-fcb6-44cc-8951-febdb1d2ffc9}, !- Handle
  Default Surface Constructions 32,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee38dbda-c3f4-4970-8aba-65cab89b066b}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a9ecc97-162c-4687-8e55-b47b070a6b62}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {362f4c3b-ce91-441f-afcc-48a91be0ca28}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {23f44020-ee97-4683-b0c4-5bf69702a52b}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC12, !- Name
  {049ea544-c5a6-4cc1-8f5f-5b2f12978b20}, !- Default Exterior Surface Constructions Name
  {8c0bf3b3-f3b9-4fd2-95df-c4a11dcf4bd0}, !- Default Interior Surface Constructions Name
  {569f2964-48a6-45b6-8b6a-567ebc4b7b8d}, !- Default Ground Contact Surface Constructions Name
  {bff93c94-f8c1-4866-b33e-60682ffbf9af}, !- Default Exterior SubSurface Constructions Name
  {800d7929-a092-4bc7-ae9e-e494a00566b6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {049ea544-c5a6-4cc1-8f5f-5b2f12978b20}, !- Handle
  Default Surface Constructions 34,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c0bf3b3-f3b9-4fd2-95df-c4a11dcf4bd0}, !- Handle
  Default Surface Constructions 35,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {569f2964-48a6-45b6-8b6a-567ebc4b7b8d}, !- Handle
  Default Surface Constructions 36,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bff93c94-f8c1-4866-b33e-60682ffbf9af}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {800d7929-a092-4bc7-ae9e-e494a00566b6}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b6fc46ab-aed3-4f67-8e7b-c88ac3067bdc}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC13, !- Name
  {73f71c1d-a0b8-443e-9d2f-c1aa227cb0f9}, !- Default Exterior Surface Constructions Name
  {db39a1d4-4809-4a1c-b68b-0ca53d8fc30b}, !- Default Interior Surface Constructions Name
  {a60c36b9-d962-406d-b1ab-e9032be566cc}, !- Default Ground Contact Surface Constructions Name
  {c6668cf5-86be-4baf-a6d0-7f1dd12bbdf8}, !- Default Exterior SubSurface Constructions Name
  {3782c4ee-4548-48e1-b347-22bdb0fc2404}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {73f71c1d-a0b8-443e-9d2f-c1aa227cb0f9}, !- Handle
  Default Surface Constructions 37,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db39a1d4-4809-4a1c-b68b-0ca53d8fc30b}, !- Handle
  Default Surface Constructions 38,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a60c36b9-d962-406d-b1ab-e9032be566cc}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6668cf5-86be-4baf-a6d0-7f1dd12bbdf8}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3782c4ee-4548-48e1-b347-22bdb0fc2404}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1db23e54-7538-407d-8427-e31332dd64de}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC14, !- Name
  {3e334362-a1e2-4d44-89d1-41ddb779325c}, !- Default Exterior Surface Constructions Name
  {269622e6-4aea-4468-9298-15abbff5f4b0}, !- Default Interior Surface Constructions Name
  {c228b9e5-0f73-406a-9546-7ebccb0c4b38}, !- Default Ground Contact Surface Constructions Name
  {d943eb0b-ae23-403c-ae4a-77fa23a4708d}, !- Default Exterior SubSurface Constructions Name
  {667c5e9c-aa85-4077-8810-5f9d83b3b7de}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3e334362-a1e2-4d44-89d1-41ddb779325c}, !- Handle
  Default Surface Constructions 40,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {269622e6-4aea-4468-9298-15abbff5f4b0}, !- Handle
  Default Surface Constructions 41,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c228b9e5-0f73-406a-9546-7ebccb0c4b38}, !- Handle
  Default Surface Constructions 42,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d943eb0b-ae23-403c-ae4a-77fa23a4708d}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {667c5e9c-aa85-4077-8810-5f9d83b3b7de}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {99950da0-34dd-4d27-9758-a943281e6c28}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC15, !- Name
  {9315711e-8942-4808-9d92-d8d34141eade}, !- Default Exterior Surface Constructions Name
  {06bf6f8d-8224-42ab-9c4e-3118089bd2c2}, !- Default Interior Surface Constructions Name
  {f8ef4f64-a593-48bc-a049-83eb0e85f350}, !- Default Ground Contact Surface Constructions Name
  {ddc32f97-a308-4d2a-aaba-f0d072ad5617}, !- Default Exterior SubSurface Constructions Name
  {346e1462-eb5e-4b6d-9c9d-d8325b7f33c7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9315711e-8942-4808-9d92-d8d34141eade}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06bf6f8d-8224-42ab-9c4e-3118089bd2c2}, !- Handle
  Default Surface Constructions 44,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f8ef4f64-a593-48bc-a049-83eb0e85f350}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ddc32f97-a308-4d2a-aaba-f0d072ad5617}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {346e1462-eb5e-4b6d-9c9d-d8325b7f33c7}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {411f6038-22d8-41fb-bb39-a41815d00325}, !- Handle
  DEER 2020 - Any - Plenum - CEC T24-CEC16, !- Name
  {9906b6fa-a4e6-4dc3-b0bb-b32f81a8f917}, !- Default Exterior Surface Constructions Name
  {fe6a16c6-eb7a-4e51-b7a7-cb98225acb24}, !- Default Interior Surface Constructions Name
  {54a291d7-fe9c-4d7c-8aaa-0ef1c98c7867}, !- Default Ground Contact Surface Constructions Name
  {f9288096-3199-4844-838b-da1dd5806ef5}, !- Default Exterior SubSurface Constructions Name
  {2cc4136a-14e8-4468-b529-20da1d1ca47c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9906b6fa-a4e6-4dc3-b0bb-b32f81a8f917}, !- Handle
  Default Surface Constructions 46,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fe6a16c6-eb7a-4e51-b7a7-cb98225acb24}, !- Handle
  Default Surface Constructions 47,       !- Name
  {d6fe9851-11f4-4150-a24e-3bdfd4c2973c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54a291d7-fe9c-4d7c-8aaa-0ef1c98c7867}, !- Handle
  Default Surface Constructions 48,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9288096-3199-4844-838b-da1dd5806ef5}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2cc4136a-14e8-4468-b529-20da1d1ca47c}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {70c3af5a-eae2-4a7e-81b8-4c4dc5148220}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC1,         !- Name
  {39b00456-322d-478b-a1fc-069b65fbe266}, !- Default Exterior Surface Constructions Name
  {d3b7d5d9-51e6-4209-ad83-4ce26b72b08b}, !- Default Interior Surface Constructions Name
  {eaac7885-fee6-4f00-b6ec-ff8b80adf22e}, !- Default Ground Contact Surface Constructions Name
  {b763142c-8989-4475-b1f4-c050a770b283}, !- Default Exterior SubSurface Constructions Name
  {44b2b8a5-25ee-40a0-9303-eba8135c0280}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {39b00456-322d-478b-a1fc-069b65fbe266}, !- Handle
  Default Surface Constructions 49,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {b831871b-5d80-406c-bf1f-b4c9165b1312}, !- Wall Construction Name
  {fae9d705-7515-4dc3-a1d7-96345c23c8b8}; !- Roof Ceiling Construction Name

OS:Construction,
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {16e98944-412c-498f-afba-2e34adaaf89e}, !- Layer 1
  {b6d8b213-ed2a-49c3-987b-e2a42536029f}; !- Layer 2

OS:Material:NoMass,
  {16e98944-412c-498f-afba-2e34adaaf89e}, !- Handle
  Typical Insulation R-3.41,              !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b6d8b213-ed2a-49c3-987b-e2a42536029f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8407d05e-62d3-495d-ae56-d6c8941c0025}, !- Handle
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {b831871b-5d80-406c-bf1f-b4c9165b1312}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {16e98944-412c-498f-afba-2e34adaaf89e}; !- Layer 2

OS:Material,
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c0ab0725-d585-404c-812c-5f2d3272b197}, !- Handle
  {b831871b-5d80-406c-bf1f-b4c9165b1312}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fae9d705-7515-4dc3-a1d7-96345c23c8b8}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {12a9f7b4-912d-4ebb-8989-b95b4a4e8805}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material,
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Handle
  Roof Membrane - Cool Roof,              !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {12a9f7b4-912d-4ebb-8989-b95b4a4e8805}, !- Handle
  Typical Insulation R-25.13,             !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d19ee934-8618-421b-b607-134eb47b4939}, !- Handle
  {fae9d705-7515-4dc3-a1d7-96345c23c8b8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d3b7d5d9-51e6-4209-ad83-4ce26b72b08b}, !- Handle
  Default Surface Constructions 50,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:Construction,
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {9c348ddf-6cd2-47f4-8162-309aeda7060b}, !- Layer 1
  {b6d8b213-ed2a-49c3-987b-e2a42536029f}, !- Layer 2
  {8b9bcbc5-f718-4896-8542-8748d6f96bb0}; !- Layer 3

OS:Material:NoMass,
  {9c348ddf-6cd2-47f4-8162-309aeda7060b}, !- Handle
  Typical Insulation R-2.18,              !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8b9bcbc5-f718-4896-8542-8748d6f96bb0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5b80260-30aa-4645-8beb-7df7c696c9e0}, !- Handle
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2f5a90d8-2df2-4c5c-9c55-cbb41893f5dd}, !- Layer 1
  {2f5a90d8-2df2-4c5c-9c55-cbb41893f5dd}; !- Layer 2

OS:Material,
  {2f5a90d8-2df2-4c5c-9c55-cbb41893f5dd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {629d9669-1db7-4754-8528-3443453d52ba}, !- Handle
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {eaac7885-fee6-4f00-b6ec-ff8b80adf22e}, !- Handle
  Default Surface Constructions 51,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {3c611de9-0aca-42a3-900b-714ca94df561}; !- Layer 1

OS:Material,
  {3c611de9-0aca-42a3-900b-714ca94df561}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1045f343-42dd-48ee-b32a-9f628ef73e5c}, !- Handle
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b763142c-8989-4475-b1f4-c050a770b283}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Handle
  DEER Metal Framed Window,               !- Name
  ,                                       !- Surface Rendering Name
  {df6eaf3c-ee11-4630-980c-cc6624f42d89}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {df6eaf3c-ee11-4630-980c-cc6624f42d89}, !- Handle
  Simple Glazing,                         !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {e90783d4-b97a-4c15-ae3f-acf9d992ec08}, !- Handle
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {9c348ddf-6cd2-47f4-8162-309aeda7060b}; !- Layer 1

OS:StandardsInformation:Construction,
  {9084e58e-1dc1-40ef-b549-9fae11c04ddc}, !- Handle
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {24043f7e-2869-43c6-8054-5346f14a77a3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {24043f7e-2869-43c6-8054-5346f14a77a3}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1943ccdf-ce79-46c9-a404-24f8edc5eb4c}, !- Handle
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f1b7aeb9-8776-4efb-b949-76c25e55e315}, !- Layer 1
  {9c348ddf-6cd2-47f4-8162-309aeda7060b}; !- Layer 2

OS:Material,
  {f1b7aeb9-8776-4efb-b949-76c25e55e315}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cd8391c2-4806-4c71-8cf2-321b3a2d777b}, !- Handle
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Handle
  DEER Skylight,                          !- Name
  ,                                       !- Surface Rendering Name
  {df6eaf3c-ee11-4630-980c-cc6624f42d89}; !- Layer 1

OS:StandardsInformation:Construction,
  {a1069cae-0942-4f7e-98a4-94520d2f2b30}, !- Handle
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {51f1f10a-d85c-420c-b6b2-1883f5b59b15}; !- Layer 1

OS:WindowMaterial:Glazing,
  {51f1f10a-d85c-420c-b6b2-1883f5b59b15}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {25234332-465a-42ba-a256-b06ae5fcec38}, !- Handle
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {44b2b8a5-25ee-40a0-9303-eba8135c0280}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e0744dc3-00b9-44af-ab66-b1a5be8177d0}; !- Layer 1

OS:Material,
  {e0744dc3-00b9-44af-ab66-b1a5be8177d0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d7ba009-d480-4cbb-80ec-da505b4d8c31}, !- Handle
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e0744dc3-00b9-44af-ab66-b1a5be8177d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {f01a9fac-675c-4b50-b45f-0eb139fa2b8e}, !- Handle
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {00bfc50d-2d92-403b-8bcb-f5554e6e8f9b}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC2,         !- Name
  {5c04dca8-7150-4eba-8202-4379c0b1169b}, !- Default Exterior Surface Constructions Name
  {ed5b003e-c101-49b3-bbff-0bf87e04bf02}, !- Default Interior Surface Constructions Name
  {a991f55e-50c9-4973-ac03-6c2d6abafc91}, !- Default Ground Contact Surface Constructions Name
  {65dc3952-4574-46c7-a611-fda0ee66a6fe}, !- Default Exterior SubSurface Constructions Name
  {0adc82ca-2aed-4ac8-9fb6-ed7f680d2a56}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5c04dca8-7150-4eba-8202-4379c0b1169b}, !- Handle
  Default Surface Constructions 52,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {a5dcd53d-c4ad-4a93-ba07-ef5a9e2e8e50}, !- Wall Construction Name
  {ec0431f7-4560-4663-b07e-e8c87277fff1}; !- Roof Ceiling Construction Name

OS:Construction,
  {a5dcd53d-c4ad-4a93-ba07-ef5a9e2e8e50}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {9c348ddf-6cd2-47f4-8162-309aeda7060b}; !- Layer 2

OS:StandardsInformation:Construction,
  {37f2d7f6-74e7-445f-b914-bb4042601617}, !- Handle
  {a5dcd53d-c4ad-4a93-ba07-ef5a9e2e8e50}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ec0431f7-4560-4663-b07e-e8c87277fff1}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {c4a8e689-35b1-41cb-a6eb-506cd1966bad}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {c4a8e689-35b1-41cb-a6eb-506cd1966bad}, !- Handle
  Typical Insulation R-28.9,              !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84272288-8217-4081-97ad-2257800f080b}, !- Handle
  {ec0431f7-4560-4663-b07e-e8c87277fff1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ed5b003e-c101-49b3-bbff-0bf87e04bf02}, !- Handle
  Default Surface Constructions 53,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a991f55e-50c9-4973-ac03-6c2d6abafc91}, !- Handle
  Default Surface Constructions 54,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {65dc3952-4574-46c7-a611-fda0ee66a6fe}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0adc82ca-2aed-4ac8-9fb6-ed7f680d2a56}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dcc4066f-53d1-464b-b330-5bf09a2cc81c}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC3,         !- Name
  {ef534743-5ceb-4164-a448-779e9e693c80}, !- Default Exterior Surface Constructions Name
  {6f80b549-3ab5-44a8-bfd9-cef7a25cf9de}, !- Default Interior Surface Constructions Name
  {acc77c4c-aba3-43ea-a14b-2a16c1b4363d}, !- Default Ground Contact Surface Constructions Name
  {27ccd5d5-fcaa-4d6e-94f5-9a7183d97a39}, !- Default Exterior SubSurface Constructions Name
  {e462691c-929a-4b88-b127-f91065374641}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ef534743-5ceb-4164-a448-779e9e693c80}, !- Handle
  Default Surface Constructions 55,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {e47a2442-69c0-4c37-a3c8-922bb9e09d64}, !- Wall Construction Name
  {ef2f39a9-244c-42dc-b868-79f368987a1b}; !- Roof Ceiling Construction Name

OS:Construction,
  {e47a2442-69c0-4c37-a3c8-922bb9e09d64}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {265cd5d9-f625-4593-b38d-1d6f784aeb9c}; !- Layer 2

OS:Material:NoMass,
  {265cd5d9-f625-4593-b38d-1d6f784aeb9c}, !- Handle
  Typical Insulation R-2.18 1,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {010657fb-b344-47ac-8071-105ec0a85f00}, !- Handle
  {e47a2442-69c0-4c37-a3c8-922bb9e09d64}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ef2f39a9-244c-42dc-b868-79f368987a1b}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {e8e17767-17d7-4b3c-993c-15d38c04da31}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {e8e17767-17d7-4b3c-993c-15d38c04da31}, !- Handle
  Typical Insulation R-28.9 1,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2476d2e7-da0f-4211-ab6b-13390ddda483}, !- Handle
  {ef2f39a9-244c-42dc-b868-79f368987a1b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6f80b549-3ab5-44a8-bfd9-cef7a25cf9de}, !- Handle
  Default Surface Constructions 56,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {acc77c4c-aba3-43ea-a14b-2a16c1b4363d}, !- Handle
  Default Surface Constructions 57,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {27ccd5d5-fcaa-4d6e-94f5-9a7183d97a39}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e462691c-929a-4b88-b127-f91065374641}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8fefa5a7-becc-48f8-a110-f6d765c9b7ff}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC4,         !- Name
  {6d99d750-6498-4e79-94c4-f732d96aa408}, !- Default Exterior Surface Constructions Name
  {7b3112de-e133-4ca6-9269-f7e1794ee552}, !- Default Interior Surface Constructions Name
  {b1e384ad-ce78-49e9-ae91-93ede429a49d}, !- Default Ground Contact Surface Constructions Name
  {8d0aba44-2433-4b27-a865-e713ca724eae}, !- Default Exterior SubSurface Constructions Name
  {907f0ca3-effe-4194-b0eb-548002776726}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6d99d750-6498-4e79-94c4-f732d96aa408}, !- Handle
  Default Surface Constructions 58,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {c15ce89e-437e-4316-b8a4-6f90501f167e}, !- Wall Construction Name
  {6c4c7b35-5c21-4149-8d60-63b8f6881436}; !- Roof Ceiling Construction Name

OS:Construction,
  {c15ce89e-437e-4316-b8a4-6f90501f167e}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 2, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {66c8d7d6-1fad-4b54-b98f-e8899bcb94dd}; !- Layer 2

OS:Material:NoMass,
  {66c8d7d6-1fad-4b54-b98f-e8899bcb94dd}, !- Handle
  Typical Insulation R-2.18 2,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8856a5d7-899d-4feb-bb53-1e0ce7c63602}, !- Handle
  {c15ce89e-437e-4316-b8a4-6f90501f167e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6c4c7b35-5c21-4149-8d60-63b8f6881436}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 2, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {db5adb4d-5ec8-4142-92bc-fd83af41207f}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {db5adb4d-5ec8-4142-92bc-fd83af41207f}, !- Handle
  Typical Insulation R-28.9 2,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7da3851c-372a-4e38-99f3-8207a222c7c5}, !- Handle
  {6c4c7b35-5c21-4149-8d60-63b8f6881436}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7b3112de-e133-4ca6-9269-f7e1794ee552}, !- Handle
  Default Surface Constructions 59,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b1e384ad-ce78-49e9-ae91-93ede429a49d}, !- Handle
  Default Surface Constructions 60,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d0aba44-2433-4b27-a865-e713ca724eae}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {907f0ca3-effe-4194-b0eb-548002776726}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1723dd2b-a5de-463b-ba25-450b2f4882b7}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC5,         !- Name
  {0cfdbbb2-b427-4bc9-a886-f009e7ecf954}, !- Default Exterior Surface Constructions Name
  {37fcafeb-6e36-4ba3-89cc-c32d7e737f37}, !- Default Interior Surface Constructions Name
  {d4840d7f-4ffc-4467-9178-2005a78f0a06}, !- Default Ground Contact Surface Constructions Name
  {3cc2884d-bcc9-4354-928c-ca6ea576607a}, !- Default Exterior SubSurface Constructions Name
  {713dca7b-21c0-4733-857e-ad5dd70374f6}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0cfdbbb2-b427-4bc9-a886-f009e7ecf954}, !- Handle
  Default Surface Constructions 61,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {22413318-2537-4785-bf63-4f3b89c5bcf5}, !- Wall Construction Name
  {77b193e5-158e-495a-a5d7-d0fe8d028163}; !- Roof Ceiling Construction Name

OS:Construction,
  {22413318-2537-4785-bf63-4f3b89c5bcf5}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 3, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {ae5da4f7-cbbb-4900-85ea-b7ff258dbf2f}; !- Layer 2

OS:Material:NoMass,
  {ae5da4f7-cbbb-4900-85ea-b7ff258dbf2f}, !- Handle
  Typical Insulation R-2.18 3,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4a49d978-3ae2-4c55-976c-c1debc9baaac}, !- Handle
  {22413318-2537-4785-bf63-4f3b89c5bcf5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {77b193e5-158e-495a-a5d7-d0fe8d028163}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-25.64 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {980b767d-a73f-4936-b92c-8ba212bf48f5}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {980b767d-a73f-4936-b92c-8ba212bf48f5}, !- Handle
  Typical Insulation R-25.13 1,           !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3ad92af-1d17-4339-9d57-257f16639789}, !- Handle
  {77b193e5-158e-495a-a5d7-d0fe8d028163}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {37fcafeb-6e36-4ba3-89cc-c32d7e737f37}, !- Handle
  Default Surface Constructions 62,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4840d7f-4ffc-4467-9178-2005a78f0a06}, !- Handle
  Default Surface Constructions 63,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3cc2884d-bcc9-4354-928c-ca6ea576607a}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {713dca7b-21c0-4733-857e-ad5dd70374f6}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e1760841-9568-4f70-b157-123ce1c15c96}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC6,         !- Name
  {e2f99969-48b8-4ecf-ae64-308ddcc3277c}, !- Default Exterior Surface Constructions Name
  {26cd9b21-76ee-4f24-aa0c-35799157b4dc}, !- Default Interior Surface Constructions Name
  {715e93e3-c690-40fd-bd93-ae3001e7ffec}, !- Default Ground Contact Surface Constructions Name
  {9bb493fc-1707-4600-b75e-35ce8c0a34f7}, !- Default Exterior SubSurface Constructions Name
  {c66c42b4-ef1c-4b91-bdf0-d9c0d8f10eda}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e2f99969-48b8-4ecf-ae64-308ddcc3277c}, !- Handle
  Default Surface Constructions 64,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {9aa8dd90-9802-4754-9704-dd5d0564639b}, !- Wall Construction Name
  {2b5853f8-048a-4b2d-a6d3-5f8f4b307532}; !- Roof Ceiling Construction Name

OS:Construction,
  {9aa8dd90-9802-4754-9704-dd5d0564639b}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 4, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {6cdce569-9550-4185-891c-45ee6926d0d6}; !- Layer 2

OS:Material:NoMass,
  {6cdce569-9550-4185-891c-45ee6926d0d6}, !- Handle
  Typical Insulation R-2.18 4,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {986e216e-31e1-4e69-b470-635c111ad5aa}, !- Handle
  {9aa8dd90-9802-4754-9704-dd5d0564639b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2b5853f8-048a-4b2d-a6d3-5f8f4b307532}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-14.93, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {907f9ac0-b3e4-4342-b0c6-9bc1ea53ac58}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {907f9ac0-b3e4-4342-b0c6-9bc1ea53ac58}, !- Handle
  Typical Insulation R-14.42,             !- Name
  Smooth,                                 !- Roughness
  2.53917880514301,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ec7ab839-3b1a-448a-a0da-4e2275999380}, !- Handle
  {2b5853f8-048a-4b2d-a6d3-5f8f4b307532}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {26cd9b21-76ee-4f24-aa0c-35799157b4dc}, !- Handle
  Default Surface Constructions 65,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {715e93e3-c690-40fd-bd93-ae3001e7ffec}, !- Handle
  Default Surface Constructions 66,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9bb493fc-1707-4600-b75e-35ce8c0a34f7}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c66c42b4-ef1c-4b91-bdf0-d9c0d8f10eda}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b061154d-2901-455c-a05c-7d9248150613}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC7,         !- Name
  {a28d01a0-cd7d-4cc4-94fa-88a4f11775c0}, !- Default Exterior Surface Constructions Name
  {73d0cbfc-9674-40af-b309-7b3a00875d80}, !- Default Interior Surface Constructions Name
  {bfca2de0-f23a-4663-b022-0b3c3b785427}, !- Default Ground Contact Surface Constructions Name
  {83cc24ce-67a8-4ebf-9205-20f1a3f1528a}, !- Default Exterior SubSurface Constructions Name
  {47c517e1-8730-4fb2-bbf2-951f97e92bd8}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a28d01a0-cd7d-4cc4-94fa-88a4f11775c0}, !- Handle
  Default Surface Constructions 67,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {f06be8ea-5b24-43ac-b29c-9dc2b74bccd4}, !- Wall Construction Name
  {2ac4cf1b-43c4-4507-99db-ece4c4558ffe}; !- Roof Ceiling Construction Name

OS:Construction,
  {f06be8ea-5b24-43ac-b29c-9dc2b74bccd4}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 5, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {e6e7657f-7182-447b-85aa-64eadf006b96}; !- Layer 2

OS:Material:NoMass,
  {e6e7657f-7182-447b-85aa-64eadf006b96}, !- Handle
  Typical Insulation R-2.18 5,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab96437c-5b0b-4f84-86e3-de1d22d6be2c}, !- Handle
  {f06be8ea-5b24-43ac-b29c-9dc2b74bccd4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2ac4cf1b-43c4-4507-99db-ece4c4558ffe}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {12d1b884-444a-45be-b4cb-8b67ab387133}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {12d1b884-444a-45be-b4cb-8b67ab387133}, !- Handle
  Typical Insulation R-19.9,              !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4d92e9a4-3900-4af2-b7fd-632244e16d3e}, !- Handle
  {2ac4cf1b-43c4-4507-99db-ece4c4558ffe}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {73d0cbfc-9674-40af-b309-7b3a00875d80}, !- Handle
  Default Surface Constructions 68,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bfca2de0-f23a-4663-b022-0b3c3b785427}, !- Handle
  Default Surface Constructions 69,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {83cc24ce-67a8-4ebf-9205-20f1a3f1528a}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {47c517e1-8730-4fb2-bbf2-951f97e92bd8}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ab780141-483b-4112-9f2e-3b8531635d57}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC8,         !- Name
  {0f2546d5-02d6-4736-bb6b-9025be782366}, !- Default Exterior Surface Constructions Name
  {3e6ee498-b8dd-40ed-9af5-e1e4664c105b}, !- Default Interior Surface Constructions Name
  {92802960-506f-45a6-b7dd-0894f9858c74}, !- Default Ground Contact Surface Constructions Name
  {80c7fbf4-093c-41d8-b793-a255cbd259ad}, !- Default Exterior SubSurface Constructions Name
  {10d52e53-cbc9-4568-895b-b6e0353a249e}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0f2546d5-02d6-4736-bb6b-9025be782366}, !- Handle
  Default Surface Constructions 70,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {5ef19594-bafc-414a-8497-6edd05c5325a}, !- Wall Construction Name
  {c8be3423-4e96-4481-b91f-2615d3177a01}; !- Roof Ceiling Construction Name

OS:Construction,
  {5ef19594-bafc-414a-8497-6edd05c5325a}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 6, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {4da41796-5d85-469c-804f-98277adf687c}; !- Layer 2

OS:Material:NoMass,
  {4da41796-5d85-469c-804f-98277adf687c}, !- Handle
  Typical Insulation R-2.18 6,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7f505dde-8ec1-4827-b3ce-6b4ba0bc1d5c}, !- Handle
  {5ef19594-bafc-414a-8497-6edd05c5325a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c8be3423-4e96-4481-b91f-2615d3177a01}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-20.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {24c01e6d-b470-4e61-8a9a-4dd51c376adf}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {24c01e6d-b470-4e61-8a9a-4dd51c376adf}, !- Handle
  Typical Insulation R-19.9 1,            !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d1d27681-d164-427b-947f-0e8b529d19ad}, !- Handle
  {c8be3423-4e96-4481-b91f-2615d3177a01}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3e6ee498-b8dd-40ed-9af5-e1e4664c105b}, !- Handle
  Default Surface Constructions 71,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {92802960-506f-45a6-b7dd-0894f9858c74}, !- Handle
  Default Surface Constructions 72,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {80c7fbf4-093c-41d8-b793-a255cbd259ad}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {10d52e53-cbc9-4568-895b-b6e0353a249e}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3cad5d07-4b6c-4164-9419-efa028965a86}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC9,         !- Name
  {1df79bef-5bc9-47cc-b20b-615d99eb6585}, !- Default Exterior Surface Constructions Name
  {fa4c8e65-1590-457e-b3d2-4772101bc86f}, !- Default Interior Surface Constructions Name
  {54c80f91-8a88-4c05-bcbc-fa6dbdede800}, !- Default Ground Contact Surface Constructions Name
  {b95ecb0f-bd13-4407-a883-57b27d9b757b}, !- Default Exterior SubSurface Constructions Name
  {a3bde565-ea05-4b55-b376-28487be50218}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1df79bef-5bc9-47cc-b20b-615d99eb6585}, !- Handle
  Default Surface Constructions 73,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {de74e979-5671-4ce9-a68a-0a0618a104ca}, !- Wall Construction Name
  {e1aa15b5-0211-4cb6-b105-ca80c802b2a5}; !- Roof Ceiling Construction Name

OS:Construction,
  {de74e979-5671-4ce9-a68a-0a0618a104ca}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 7, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {e5fdd21f-5143-4c1e-82aa-002d5adec8bb}; !- Layer 2

OS:Material:NoMass,
  {e5fdd21f-5143-4c1e-82aa-002d5adec8bb}, !- Handle
  Typical Insulation R-2.18 7,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {112bbe9d-e5a0-4eeb-a9d9-58eb0c7fb5ce}, !- Handle
  {de74e979-5671-4ce9-a68a-0a0618a104ca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e1aa15b5-0211-4cb6-b105-ca80c802b2a5}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 3, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {434e2232-55b8-483c-8d94-ee78f2753feb}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {434e2232-55b8-483c-8d94-ee78f2753feb}, !- Handle
  Typical Insulation R-28.9 3,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5cfeae7c-6e13-4741-8fa0-b1b1edb8028c}, !- Handle
  {e1aa15b5-0211-4cb6-b105-ca80c802b2a5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fa4c8e65-1590-457e-b3d2-4772101bc86f}, !- Handle
  Default Surface Constructions 74,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54c80f91-8a88-4c05-bcbc-fa6dbdede800}, !- Handle
  Default Surface Constructions 75,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b95ecb0f-bd13-4407-a883-57b27d9b757b}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a3bde565-ea05-4b55-b376-28487be50218}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5da201bc-5ff2-4b52-917b-7db65cb1e773}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC10,        !- Name
  {7ca49466-d2ff-40bc-96af-db5209982f4f}, !- Default Exterior Surface Constructions Name
  {f7d75efa-1b98-4806-b256-b4b15276d5bf}, !- Default Interior Surface Constructions Name
  {f1d21ee5-fc6e-48fd-8522-0d90188e4a20}, !- Default Ground Contact Surface Constructions Name
  {991932b8-770a-4aa7-b8b6-1bec2dddcc6d}, !- Default Exterior SubSurface Constructions Name
  {d3cc15b9-1ba2-4e2b-aceb-98148a8f2f57}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7ca49466-d2ff-40bc-96af-db5209982f4f}, !- Handle
  Default Surface Constructions 76,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {2369c27e-e7ae-493e-bf82-473b60ef1363}, !- Wall Construction Name
  {bf5e348d-4f8e-4b7c-b89a-d0a3e22c4060}; !- Roof Ceiling Construction Name

OS:Construction,
  {2369c27e-e7ae-493e-bf82-473b60ef1363}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 8, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {bc75f34b-7fea-4966-b14b-9ff157f62ff0}; !- Layer 2

OS:Material:NoMass,
  {bc75f34b-7fea-4966-b14b-9ff157f62ff0}, !- Handle
  Typical Insulation R-2.18 8,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e5e978af-53ce-43d2-af47-49da46088c68}, !- Handle
  {2369c27e-e7ae-493e-bf82-473b60ef1363}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bf5e348d-4f8e-4b7c-b89a-d0a3e22c4060}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 4, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {0510058d-830d-4ec5-93e0-b90a8e576ff3}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {0510058d-830d-4ec5-93e0-b90a8e576ff3}, !- Handle
  Typical Insulation R-28.9 4,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d7bab8b-4249-4194-860c-768d45d5b9e5}, !- Handle
  {bf5e348d-4f8e-4b7c-b89a-d0a3e22c4060}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f7d75efa-1b98-4806-b256-b4b15276d5bf}, !- Handle
  Default Surface Constructions 77,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1d21ee5-fc6e-48fd-8522-0d90188e4a20}, !- Handle
  Default Surface Constructions 78,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {991932b8-770a-4aa7-b8b6-1bec2dddcc6d}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3cc15b9-1ba2-4e2b-aceb-98148a8f2f57}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {16faa207-c039-44f5-871c-59b27427d143}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC11,        !- Name
  {6672e60b-b507-4bae-b56d-cb028210c6fc}, !- Default Exterior Surface Constructions Name
  {8edd2949-861a-4f0f-9eb6-3a1a8b8714b7}, !- Default Interior Surface Constructions Name
  {8002cde0-4e49-4c26-90c5-19270669c6d3}, !- Default Ground Contact Surface Constructions Name
  {b7d6db8b-0ece-4d0f-914e-fac1afc0fa38}, !- Default Exterior SubSurface Constructions Name
  {80f130eb-059f-40a1-867c-898ab4fb4305}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6672e60b-b507-4bae-b56d-cb028210c6fc}, !- Handle
  Default Surface Constructions 79,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {59eba23b-28d0-4a2f-ad69-5824add84cb9}, !- Wall Construction Name
  {291d1e12-8d2d-4820-a519-f46e9a0a3bc0}; !- Roof Ceiling Construction Name

OS:Construction,
  {59eba23b-28d0-4a2f-ad69-5824add84cb9}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {f99cbfb2-f72e-448d-89e4-5d3537f2ea7f}; !- Layer 2

OS:Material:NoMass,
  {f99cbfb2-f72e-448d-89e4-5d3537f2ea7f}, !- Handle
  Typical Insulation R-4.48,              !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d6ee63e5-9773-48d9-95d4-91aa193de37d}, !- Handle
  {59eba23b-28d0-4a2f-ad69-5824add84cb9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {291d1e12-8d2d-4820-a519-f46e9a0a3bc0}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 5, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {aed54580-5f2e-4f42-a8e4-cdcf522d03d2}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {aed54580-5f2e-4f42-a8e4-cdcf522d03d2}, !- Handle
  Typical Insulation R-28.9 5,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f12fc24f-2691-4202-beca-ea8061585b7e}, !- Handle
  {291d1e12-8d2d-4820-a519-f46e9a0a3bc0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8edd2949-861a-4f0f-9eb6-3a1a8b8714b7}, !- Handle
  Default Surface Constructions 80,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8002cde0-4e49-4c26-90c5-19270669c6d3}, !- Handle
  Default Surface Constructions 81,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7d6db8b-0ece-4d0f-914e-fac1afc0fa38}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {80f130eb-059f-40a1-867c-898ab4fb4305}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a4c30fb4-6010-4cd5-84ad-3dd4bebc3516}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC12,        !- Name
  {8e526620-06d9-4cfc-9405-c9e31c0833eb}, !- Default Exterior Surface Constructions Name
  {6a864970-211e-4ba1-9b15-b2c2949d74bd}, !- Default Interior Surface Constructions Name
  {63c3239f-decd-4f6c-aa89-bad3a8ed6f75}, !- Default Ground Contact Surface Constructions Name
  {a6c33cbf-c78d-4c40-8f70-1d088b844af0}, !- Default Exterior SubSurface Constructions Name
  {d690be95-97be-4cdd-b36c-789c020bd269}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8e526620-06d9-4cfc-9405-c9e31c0833eb}, !- Handle
  Default Surface Constructions 82,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {e5a6d3e8-e465-4121-8739-aca4972bdd99}, !- Wall Construction Name
  {b04514e2-17a7-43ef-9ced-99161dcec705}; !- Roof Ceiling Construction Name

OS:Construction,
  {e5a6d3e8-e465-4121-8739-aca4972bdd99}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {10cf6733-233b-4161-a21f-3c682729c718}; !- Layer 2

OS:Material:NoMass,
  {10cf6733-233b-4161-a21f-3c682729c718}, !- Handle
  Typical Insulation R-3.41 1,            !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dcc1de38-f70f-427c-90bc-912071d922a0}, !- Handle
  {e5a6d3e8-e465-4121-8739-aca4972bdd99}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b04514e2-17a7-43ef-9ced-99161dcec705}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 6, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {ed6a86d7-1924-44d9-bcb9-191a1432b501}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {ed6a86d7-1924-44d9-bcb9-191a1432b501}, !- Handle
  Typical Insulation R-28.9 6,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d211a41-0206-4c15-965a-73d3d0f8d4db}, !- Handle
  {b04514e2-17a7-43ef-9ced-99161dcec705}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6a864970-211e-4ba1-9b15-b2c2949d74bd}, !- Handle
  Default Surface Constructions 83,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63c3239f-decd-4f6c-aa89-bad3a8ed6f75}, !- Handle
  Default Surface Constructions 84,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6c33cbf-c78d-4c40-8f70-1d088b844af0}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d690be95-97be-4cdd-b36c-789c020bd269}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {215b2928-d0fe-4902-aa12-23e51e73b0cb}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC13,        !- Name
  {0415b912-4436-4650-bb40-7636e2f5d479}, !- Default Exterior Surface Constructions Name
  {73656331-4561-4bee-9199-5e8ae8575ec9}, !- Default Interior Surface Constructions Name
  {16d5163c-fd9f-4923-8e27-d155d079fb23}, !- Default Ground Contact Surface Constructions Name
  {925f41ca-9560-457d-8b1d-022b6feaefba}, !- Default Exterior SubSurface Constructions Name
  {65ede4e6-f605-40ab-b87a-9753b43d779e}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0415b912-4436-4650-bb40-7636e2f5d479}, !- Handle
  Default Surface Constructions 85,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {484ef652-6a69-4c69-9993-b0ee6ec7e381}, !- Wall Construction Name
  {25e0f115-f2b9-4bcf-aabe-35afa231df51}; !- Roof Ceiling Construction Name

OS:Construction,
  {484ef652-6a69-4c69-9993-b0ee6ec7e381}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18 2, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {0573a71e-3aa1-4e74-90c5-86cfd5fed57a}; !- Layer 2

OS:Material:NoMass,
  {0573a71e-3aa1-4e74-90c5-86cfd5fed57a}, !- Handle
  Typical Insulation R-3.41 2,            !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {69e6ecf1-3daa-4042-81e7-879eb318b972}, !- Handle
  {484ef652-6a69-4c69-9993-b0ee6ec7e381}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {25e0f115-f2b9-4bcf-aabe-35afa231df51}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 7, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {90631576-9ca5-4d06-840e-7ed62405368b}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {90631576-9ca5-4d06-840e-7ed62405368b}, !- Handle
  Typical Insulation R-28.9 7,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0f9e2bb1-6adc-46c9-b3cb-dc871549e5a2}, !- Handle
  {25e0f115-f2b9-4bcf-aabe-35afa231df51}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {73656331-4561-4bee-9199-5e8ae8575ec9}, !- Handle
  Default Surface Constructions 86,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16d5163c-fd9f-4923-8e27-d155d079fb23}, !- Handle
  Default Surface Constructions 87,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {925f41ca-9560-457d-8b1d-022b6feaefba}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {65ede4e6-f605-40ab-b87a-9753b43d779e}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f1bcd45a-476e-4289-8129-363002e22d53}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC14,        !- Name
  {1d80cf6d-2459-4322-8f90-fed7b2a39ff4}, !- Default Exterior Surface Constructions Name
  {13bcee09-eb5e-482a-bc99-b47c302fd49f}, !- Default Interior Surface Constructions Name
  {d6ab711e-e150-49c2-9df0-94cf39d097c6}, !- Default Ground Contact Surface Constructions Name
  {1652e2f6-1b06-4d01-81e3-9bf362a36dc3}, !- Default Exterior SubSurface Constructions Name
  {eb98c0d9-e42e-48f0-880a-3a5ed5d01658}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1d80cf6d-2459-4322-8f90-fed7b2a39ff4}, !- Handle
  Default Surface Constructions 88,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {c6c4a510-5824-4554-b78c-e4c7800c750e}, !- Wall Construction Name
  {d6cf0425-bcb7-4c95-9fff-2d8d65ee41b0}; !- Roof Ceiling Construction Name

OS:Construction,
  {c6c4a510-5824-4554-b78c-e4c7800c750e}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {67ebc35a-c49d-4d4b-9891-646ec77cf23f}; !- Layer 2

OS:Material:NoMass,
  {67ebc35a-c49d-4d4b-9891-646ec77cf23f}, !- Handle
  Typical Insulation R-4.48 1,            !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c9b4006a-9380-4fc8-b9e4-2657be378963}, !- Handle
  {c6c4a510-5824-4554-b78c-e4c7800c750e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d6cf0425-bcb7-4c95-9fff-2d8d65ee41b0}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 8, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {3964d864-fe6d-49c1-b6c4-0a6538767720}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {3964d864-fe6d-49c1-b6c4-0a6538767720}, !- Handle
  Typical Insulation R-28.9 8,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62416e02-e52d-4281-b3e8-0f94ef7dba24}, !- Handle
  {d6cf0425-bcb7-4c95-9fff-2d8d65ee41b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {13bcee09-eb5e-482a-bc99-b47c302fd49f}, !- Handle
  Default Surface Constructions 89,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d6ab711e-e150-49c2-9df0-94cf39d097c6}, !- Handle
  Default Surface Constructions 90,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1652e2f6-1b06-4d01-81e3-9bf362a36dc3}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eb98c0d9-e42e-48f0-880a-3a5ed5d01658}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d26ee9ab-2b03-4abc-a21e-01a27f211d01}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC15,        !- Name
  {b0174d86-524a-4919-8907-15c167c220b0}, !- Default Exterior Surface Constructions Name
  {8a32ee5b-4d39-4705-ad8e-07d7513fcd39}, !- Default Interior Surface Constructions Name
  {7cdf4a4f-327c-4f2a-9031-fe2d26546b60}, !- Default Ground Contact Surface Constructions Name
  {6026bab6-e79d-441a-a73c-ce4d35653d9f}, !- Default Exterior SubSurface Constructions Name
  {31313842-9baa-4336-a98c-09ebbc2395fe}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b0174d86-524a-4919-8907-15c167c220b0}, !- Handle
  Default Surface Constructions 91,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {7de7dd5c-4113-4be8-b8f9-c9ee253d1076}, !- Wall Construction Name
  {30b9c0c6-9127-481d-b98a-9708d0fff181}; !- Roof Ceiling Construction Name

OS:Construction,
  {7de7dd5c-4113-4be8-b8f9-c9ee253d1076}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25 2, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {87808373-2768-4a57-9197-cb2746f260a4}; !- Layer 2

OS:Material:NoMass,
  {87808373-2768-4a57-9197-cb2746f260a4}, !- Handle
  Typical Insulation R-4.48 2,            !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ac3b3626-7796-429d-8515-c1971248777a}, !- Handle
  {7de7dd5c-4113-4be8-b8f9-c9ee253d1076}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30b9c0c6-9127-481d-b98a-9708d0fff181}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 9, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {b4ac698b-429f-4927-a112-97520210ec00}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {b4ac698b-429f-4927-a112-97520210ec00}, !- Handle
  Typical Insulation R-28.9 9,            !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9cfc8eaf-b230-4738-b6fe-8b9a8b145aa3}, !- Handle
  {30b9c0c6-9127-481d-b98a-9708d0fff181}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8a32ee5b-4d39-4705-ad8e-07d7513fcd39}, !- Handle
  Default Surface Constructions 92,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7cdf4a4f-327c-4f2a-9031-fe2d26546b60}, !- Handle
  Default Surface Constructions 93,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6026bab6-e79d-441a-a73c-ce4d35653d9f}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {31313842-9baa-4336-a98c-09ebbc2395fe}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a906e351-d01b-46fd-9282-ec58dfed19a1}, !- Handle
  DEER 2020 - Asm - CEC T24-CEC16,        !- Name
  {1c5947cd-abf1-4f26-bd49-98dca4194f53}, !- Default Exterior Surface Constructions Name
  {678060d9-87b4-41c2-9439-bc016786bbb6}, !- Default Interior Surface Constructions Name
  {7a2bb0dd-66b2-489a-bbb8-0e6ef81ff2e4}, !- Default Ground Contact Surface Constructions Name
  {a4a87f8d-77e7-40ae-92af-0252811c76ab}, !- Default Exterior SubSurface Constructions Name
  {57fcbf9b-524b-4aaf-98ec-d0cdc33c3e72}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1c5947cd-abf1-4f26-bd49-98dca4194f53}, !- Handle
  Default Surface Constructions 94,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {497b7fd8-3dfc-4059-8a97-ffc10da84a68}, !- Wall Construction Name
  {179a1ff6-be4b-42d9-af1e-45480aff85d1}; !- Roof Ceiling Construction Name

OS:Construction,
  {497b7fd8-3dfc-4059-8a97-ffc10da84a68}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {a8485aa3-efaa-4dd4-b7d1-59c2d287528d}; !- Layer 2

OS:Material:NoMass,
  {a8485aa3-efaa-4dd4-b7d1-59c2d287528d}, !- Handle
  Typical Insulation R-4.85,              !- Name
  Smooth,                                 !- Roughness
  0.854131653719374,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b33344c8-4e48-4edb-a22c-7f712102cee5}, !- Handle
  {497b7fd8-3dfc-4059-8a97-ffc10da84a68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {179a1ff6-be4b-42d9-af1e-45480aff85d1}, !- Handle
  DEER Metal Framed Roof - Cool Roof R-29.41 10, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {62ee05ae-5ce6-4bd5-b2f8-69d68afc8ae7}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {62ee05ae-5ce6-4bd5-b2f8-69d68afc8ae7}, !- Handle
  Typical Insulation R-28.9 10,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {41c1e34d-e628-4ba5-8686-5b853bb1692e}, !- Handle
  {179a1ff6-be4b-42d9-af1e-45480aff85d1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {678060d9-87b4-41c2-9439-bc016786bbb6}, !- Handle
  Default Surface Constructions 95,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a2bb0dd-66b2-489a-bbb8-0e6ef81ff2e4}, !- Handle
  Default Surface Constructions 96,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a4a87f8d-77e7-40ae-92af-0252811c76ab}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {57fcbf9b-524b-4aaf-98ec-d0cdc33c3e72}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e2a3246b-485b-40a4-b27c-a92f6c685308}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC1,         !- Name
  {a78a757b-1bb5-4327-bbc9-f25bcf53a81c}, !- Default Exterior Surface Constructions Name
  {af691ba5-dfcd-48ab-87cb-382679d3c5b9}, !- Default Interior Surface Constructions Name
  {918f520d-8232-422c-9a44-fcff24c78746}, !- Default Ground Contact Surface Constructions Name
  {359612ec-d58d-4ddd-aabf-9bad24ef16f7}, !- Default Exterior SubSurface Constructions Name
  {4e208c6c-91b9-4483-98d2-e0438f991525}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a78a757b-1bb5-4327-bbc9-f25bcf53a81c}, !- Handle
  Default Surface Constructions 97,       !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {fbf20fc2-36aa-4969-8224-a480deb6e56c}, !- Wall Construction Name
  {c9847d2d-07fb-410a-9f07-d0d5159478e1}; !- Roof Ceiling Construction Name

OS:Construction,
  {fbf20fc2-36aa-4969-8224-a480deb6e56c}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18 3, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {7e84490e-3ae7-490d-b0bb-f94d3fe1cba8}; !- Layer 2

OS:Material:NoMass,
  {7e84490e-3ae7-490d-b0bb-f94d3fe1cba8}, !- Handle
  Typical Insulation R-3.41 3,            !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2693dcc8-7a36-4ed4-b651-1ec758a37eb1}, !- Handle
  {fbf20fc2-36aa-4969-8224-a480deb6e56c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c9847d2d-07fb-410a-9f07-d0d5159478e1}, !- Handle
  DEER Mass Roof - Cool Roof R-25.64,     !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {68959eb1-b8d8-42ba-b72a-8ab62387f5d1}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {68959eb1-b8d8-42ba-b72a-8ab62387f5d1}, !- Handle
  Typical Insulation R-25.13 2,           !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {895b60dc-8655-4c73-ac5a-f93dc2860506}, !- Handle
  {c9847d2d-07fb-410a-9f07-d0d5159478e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {af691ba5-dfcd-48ab-87cb-382679d3c5b9}, !- Handle
  Default Surface Constructions 98,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {918f520d-8232-422c-9a44-fcff24c78746}, !- Handle
  Default Surface Constructions 99,       !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {359612ec-d58d-4ddd-aabf-9bad24ef16f7}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e208c6c-91b9-4483-98d2-e0438f991525}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cbf422fc-552b-404c-8998-88e5bc620f17}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC2,         !- Name
  {81d6fd7b-d880-46d8-845c-b642627b92aa}, !- Default Exterior Surface Constructions Name
  {01549fb2-41d8-4c7e-bf98-6e580e6738bc}, !- Default Interior Surface Constructions Name
  {ebfda753-c5cb-4efe-b1b6-7a875be5a916}, !- Default Ground Contact Surface Constructions Name
  {cd2091fd-1d67-4586-8300-484717f2e716}, !- Default Exterior SubSurface Constructions Name
  {876500de-b670-4f6c-8235-0bd51e8f3fe8}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {81d6fd7b-d880-46d8-845c-b642627b92aa}, !- Handle
  Default Surface Constructions 100,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {4e9b7308-56b7-4f16-a560-edaafe84241f}, !- Wall Construction Name
  {6706a5d8-d640-4502-9592-855d6c2a87a3}; !- Roof Ceiling Construction Name

OS:Construction,
  {4e9b7308-56b7-4f16-a560-edaafe84241f}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 9, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {363dadf5-8748-4a57-b7bd-9b18e96bb33d}; !- Layer 2

OS:Material:NoMass,
  {363dadf5-8748-4a57-b7bd-9b18e96bb33d}, !- Handle
  Typical Insulation R-2.18 9,            !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a22a2b62-07f6-4f89-bcf6-a01c7cd72565}, !- Handle
  {4e9b7308-56b7-4f16-a560-edaafe84241f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6706a5d8-d640-4502-9592-855d6c2a87a3}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41,     !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {fe0c56c9-3fd6-4171-b506-5447dc3e5137}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {fe0c56c9-3fd6-4171-b506-5447dc3e5137}, !- Handle
  Typical Insulation R-28.9 11,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3b14c80-09b8-4541-bf19-7fff299ff64c}, !- Handle
  {6706a5d8-d640-4502-9592-855d6c2a87a3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {01549fb2-41d8-4c7e-bf98-6e580e6738bc}, !- Handle
  Default Surface Constructions 101,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ebfda753-c5cb-4efe-b1b6-7a875be5a916}, !- Handle
  Default Surface Constructions 102,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd2091fd-1d67-4586-8300-484717f2e716}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {876500de-b670-4f6c-8235-0bd51e8f3fe8}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {410f3b7f-ed49-44d4-8a3b-980803b19d13}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC3,         !- Name
  {a833d418-3e5d-4505-acd6-c034957fe17b}, !- Default Exterior Surface Constructions Name
  {28ce22c5-01e0-46f4-8043-d507a446b765}, !- Default Interior Surface Constructions Name
  {8297ccbd-00aa-40eb-b53c-5dccce438ebf}, !- Default Ground Contact Surface Constructions Name
  {3fe100e9-dd2b-4573-8ee6-b4e60cfdeb9b}, !- Default Exterior SubSurface Constructions Name
  {4f70192f-b75e-4b2b-be2a-199cabd08961}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a833d418-3e5d-4505-acd6-c034957fe17b}, !- Handle
  Default Surface Constructions 103,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {e8cac8dd-f310-4938-9020-37f91ccf6d40}, !- Wall Construction Name
  {e3691c90-94bb-4c03-a850-6f0f1f793702}; !- Roof Ceiling Construction Name

OS:Construction,
  {e8cac8dd-f310-4938-9020-37f91ccf6d40}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 10, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {f3dbebfe-4f65-4add-9c68-c5c95f667626}; !- Layer 2

OS:Material:NoMass,
  {f3dbebfe-4f65-4add-9c68-c5c95f667626}, !- Handle
  Typical Insulation R-2.18 10,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {792f6f0b-f035-47da-a7eb-7a863132751d}, !- Handle
  {e8cac8dd-f310-4938-9020-37f91ccf6d40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e3691c90-94bb-4c03-a850-6f0f1f793702}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 1,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {dc3e240f-48ce-41d2-861b-dec6eb35111f}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {dc3e240f-48ce-41d2-861b-dec6eb35111f}, !- Handle
  Typical Insulation R-28.9 12,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2ae79586-c920-42a1-b874-b953763bbf32}, !- Handle
  {e3691c90-94bb-4c03-a850-6f0f1f793702}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {28ce22c5-01e0-46f4-8043-d507a446b765}, !- Handle
  Default Surface Constructions 104,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8297ccbd-00aa-40eb-b53c-5dccce438ebf}, !- Handle
  Default Surface Constructions 105,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3fe100e9-dd2b-4573-8ee6-b4e60cfdeb9b}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f70192f-b75e-4b2b-be2a-199cabd08961}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d21c23f0-ddcc-4cb3-a98d-fd0e106bf5b7}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC4,         !- Name
  {aff92811-42d8-4e3c-8664-b9c0452da2cb}, !- Default Exterior Surface Constructions Name
  {153dac35-f2ef-473e-8d17-c503869bfdf2}, !- Default Interior Surface Constructions Name
  {dd9b0ed8-152a-4697-a71c-2487799ba40a}, !- Default Ground Contact Surface Constructions Name
  {957e61bc-f434-4cfa-8050-60e595365fc8}, !- Default Exterior SubSurface Constructions Name
  {1519a4cc-b84c-4761-a7cb-04705821e340}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {aff92811-42d8-4e3c-8664-b9c0452da2cb}, !- Handle
  Default Surface Constructions 106,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {867e228f-f18b-441d-abae-93f83f62b03f}, !- Wall Construction Name
  {4101c95d-384e-4bf4-9042-9a424286644b}; !- Roof Ceiling Construction Name

OS:Construction,
  {867e228f-f18b-441d-abae-93f83f62b03f}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 11, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {024766b8-8275-4961-b67d-2cff86b05dc0}; !- Layer 2

OS:Material:NoMass,
  {024766b8-8275-4961-b67d-2cff86b05dc0}, !- Handle
  Typical Insulation R-2.18 11,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6e428045-bd2a-40c4-a5df-14ccbe7dbb9e}, !- Handle
  {867e228f-f18b-441d-abae-93f83f62b03f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4101c95d-384e-4bf4-9042-9a424286644b}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 2,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {b862e0d1-d7e0-4c5a-86b1-a7957404f24c}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {b862e0d1-d7e0-4c5a-86b1-a7957404f24c}, !- Handle
  Typical Insulation R-28.9 13,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e223fc3e-a10b-473e-bb9a-f54f90251430}, !- Handle
  {4101c95d-384e-4bf4-9042-9a424286644b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {153dac35-f2ef-473e-8d17-c503869bfdf2}, !- Handle
  Default Surface Constructions 107,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd9b0ed8-152a-4697-a71c-2487799ba40a}, !- Handle
  Default Surface Constructions 108,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {957e61bc-f434-4cfa-8050-60e595365fc8}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1519a4cc-b84c-4761-a7cb-04705821e340}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1af9e0a2-59f3-4f24-8873-2d3289c4cce1}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC5,         !- Name
  {7544250f-15a2-4b61-8512-b92880281acc}, !- Default Exterior Surface Constructions Name
  {8d81447e-68ee-4129-b150-7d06e037f71f}, !- Default Interior Surface Constructions Name
  {2925da54-80e3-41d2-b7d4-42dc0f6bfb0b}, !- Default Ground Contact Surface Constructions Name
  {53eff792-ae57-453d-b0ec-3261862787c8}, !- Default Exterior SubSurface Constructions Name
  {8a7515c8-49e9-477e-bc22-86daaecd16ff}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7544250f-15a2-4b61-8512-b92880281acc}, !- Handle
  Default Surface Constructions 109,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {5d8ccd43-756d-48e6-b60a-0a0a02ddcf70}, !- Wall Construction Name
  {9f15ef66-945d-4dc3-9536-9618cccbef3d}; !- Roof Ceiling Construction Name

OS:Construction,
  {5d8ccd43-756d-48e6-b60a-0a0a02ddcf70}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 12, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {16a01515-d725-4666-83fe-b07dd11a36ed}; !- Layer 2

OS:Material:NoMass,
  {16a01515-d725-4666-83fe-b07dd11a36ed}, !- Handle
  Typical Insulation R-2.18 12,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4c1aa929-aac1-47be-b238-06a0359643af}, !- Handle
  {5d8ccd43-756d-48e6-b60a-0a0a02ddcf70}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9f15ef66-945d-4dc3-9536-9618cccbef3d}, !- Handle
  DEER Mass Roof - Cool Roof R-25.64 1,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {25bd6372-e84f-4072-9118-b8e0f6418bdb}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {25bd6372-e84f-4072-9118-b8e0f6418bdb}, !- Handle
  Typical Insulation R-25.13 3,           !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60c05b25-12d8-4fc2-8df4-6438a36ec6a6}, !- Handle
  {9f15ef66-945d-4dc3-9536-9618cccbef3d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8d81447e-68ee-4129-b150-7d06e037f71f}, !- Handle
  Default Surface Constructions 110,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2925da54-80e3-41d2-b7d4-42dc0f6bfb0b}, !- Handle
  Default Surface Constructions 111,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53eff792-ae57-453d-b0ec-3261862787c8}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8a7515c8-49e9-477e-bc22-86daaecd16ff}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {aaa78546-6d63-4c01-b3db-44adc1e7f86f}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC6,         !- Name
  {6e4c4a33-7db0-41a7-9461-7b6b0873d619}, !- Default Exterior Surface Constructions Name
  {ecc13365-10fe-4a09-b9dd-fa8d7bd9d538}, !- Default Interior Surface Constructions Name
  {713e481a-333f-441d-86c5-bc416c6b9521}, !- Default Ground Contact Surface Constructions Name
  {918e3dc6-707e-4ff2-af6d-4097b9392480}, !- Default Exterior SubSurface Constructions Name
  {2d84e47e-fd90-449c-80b7-d6aaed76fbeb}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6e4c4a33-7db0-41a7-9461-7b6b0873d619}, !- Handle
  Default Surface Constructions 112,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {63a9d5f8-ecef-422c-834b-58f3bca124a3}, !- Wall Construction Name
  {90253974-b16b-4770-8d0e-215a6fafef8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {63a9d5f8-ecef-422c-834b-58f3bca124a3}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 13, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {da01e895-9945-426c-a8cf-0df8ed51993b}; !- Layer 2

OS:Material:NoMass,
  {da01e895-9945-426c-a8cf-0df8ed51993b}, !- Handle
  Typical Insulation R-2.18 13,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2108ceeb-3ead-4f28-8d95-fc922bb76a0f}, !- Handle
  {63a9d5f8-ecef-422c-834b-58f3bca124a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {90253974-b16b-4770-8d0e-215a6fafef8b}, !- Handle
  DEER Mass Roof - Cool Roof R-14.93,     !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {c33976e4-811a-4383-940b-0318ce2e3404}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {c33976e4-811a-4383-940b-0318ce2e3404}, !- Handle
  Typical Insulation R-14.42 1,           !- Name
  Smooth,                                 !- Roughness
  2.53917880514301,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {80a73dc3-3acd-4d83-a266-45f9d7ebe658}, !- Handle
  {90253974-b16b-4770-8d0e-215a6fafef8b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ecc13365-10fe-4a09-b9dd-fa8d7bd9d538}, !- Handle
  Default Surface Constructions 113,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {713e481a-333f-441d-86c5-bc416c6b9521}, !- Handle
  Default Surface Constructions 114,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {918e3dc6-707e-4ff2-af6d-4097b9392480}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2d84e47e-fd90-449c-80b7-d6aaed76fbeb}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8cab5af6-f495-45c4-aac3-bd37c0c08e2d}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC7,         !- Name
  {6ca27df7-16d5-489a-acbb-658b1f06c068}, !- Default Exterior Surface Constructions Name
  {5d09f67c-45b2-4592-a0da-5adbf278dcf6}, !- Default Interior Surface Constructions Name
  {f2b5ca0d-c1ff-4855-afc0-6d6011a0211d}, !- Default Ground Contact Surface Constructions Name
  {5a84215f-e3d1-4973-9314-3a50eb7e13f9}, !- Default Exterior SubSurface Constructions Name
  {82c2571f-4f82-4536-b9b5-14bfc34ede61}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6ca27df7-16d5-489a-acbb-658b1f06c068}, !- Handle
  Default Surface Constructions 115,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {4fa8cb74-9113-4084-a116-c6fd67188571}, !- Wall Construction Name
  {37d877f9-205b-4c87-9b8b-d0a90e9a83a9}; !- Roof Ceiling Construction Name

OS:Construction,
  {4fa8cb74-9113-4084-a116-c6fd67188571}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 14, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {146c2ff8-3f4b-44a8-8888-2b45e220621f}; !- Layer 2

OS:Material:NoMass,
  {146c2ff8-3f4b-44a8-8888-2b45e220621f}, !- Handle
  Typical Insulation R-2.18 14,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {86e84ded-c134-4815-8d07-61249f84df87}, !- Handle
  {4fa8cb74-9113-4084-a116-c6fd67188571}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {37d877f9-205b-4c87-9b8b-d0a90e9a83a9}, !- Handle
  DEER Mass Roof - Cool Roof R-20.41,     !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {7c8d3db1-914b-4f75-a391-a70e4ba45f18}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {7c8d3db1-914b-4f75-a391-a70e4ba45f18}, !- Handle
  Typical Insulation R-19.9 2,            !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b6eef7e8-accf-4b43-b56c-0d489506a91b}, !- Handle
  {37d877f9-205b-4c87-9b8b-d0a90e9a83a9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5d09f67c-45b2-4592-a0da-5adbf278dcf6}, !- Handle
  Default Surface Constructions 116,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f2b5ca0d-c1ff-4855-afc0-6d6011a0211d}, !- Handle
  Default Surface Constructions 117,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a84215f-e3d1-4973-9314-3a50eb7e13f9}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82c2571f-4f82-4536-b9b5-14bfc34ede61}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a0b333c3-c054-4d97-9eb7-f64f5185e1fa}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC8,         !- Name
  {cbac288c-678c-42cf-acf0-9747db3465ee}, !- Default Exterior Surface Constructions Name
  {924a4882-28d2-42d7-aa2a-b48ec7ef94ad}, !- Default Interior Surface Constructions Name
  {b7959afe-aeee-4045-8e62-1eb626c239d0}, !- Default Ground Contact Surface Constructions Name
  {68f400bd-e5b4-4672-a71f-aa89b759a23a}, !- Default Exterior SubSurface Constructions Name
  {26191154-84f9-45d1-b74a-0a42b864c4f7}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cbac288c-678c-42cf-acf0-9747db3465ee}, !- Handle
  Default Surface Constructions 118,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {a6263aef-acae-435f-9bdc-c421b9708891}, !- Wall Construction Name
  {eb2ad24a-b679-447d-b138-d34a1a02cab7}; !- Roof Ceiling Construction Name

OS:Construction,
  {a6263aef-acae-435f-9bdc-c421b9708891}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 15, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {82711b66-8b5b-494c-a0d4-341b2b8878ce}; !- Layer 2

OS:Material:NoMass,
  {82711b66-8b5b-494c-a0d4-341b2b8878ce}, !- Handle
  Typical Insulation R-2.18 15,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9a9d6556-0a63-4eaa-819f-9888d33b588a}, !- Handle
  {a6263aef-acae-435f-9bdc-c421b9708891}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {eb2ad24a-b679-447d-b138-d34a1a02cab7}, !- Handle
  DEER Mass Roof - Cool Roof R-20.41 1,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {484a3a9a-d8c0-4db3-b429-aacde8873276}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {484a3a9a-d8c0-4db3-b429-aacde8873276}, !- Handle
  Typical Insulation R-19.9 3,            !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f208598d-355c-4090-9abf-d7047992dc13}, !- Handle
  {eb2ad24a-b679-447d-b138-d34a1a02cab7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {924a4882-28d2-42d7-aa2a-b48ec7ef94ad}, !- Handle
  Default Surface Constructions 119,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b7959afe-aeee-4045-8e62-1eb626c239d0}, !- Handle
  Default Surface Constructions 120,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {68f400bd-e5b4-4672-a71f-aa89b759a23a}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {26191154-84f9-45d1-b74a-0a42b864c4f7}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {833af996-6673-41cf-b486-96d6e28bbb82}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC9,         !- Name
  {69046d2d-8a24-44a6-85ee-65ffc6c6c09c}, !- Default Exterior Surface Constructions Name
  {9eac7db7-f2b1-4e29-9e80-0ce06ff26584}, !- Default Interior Surface Constructions Name
  {e3d4b57b-5300-4584-8a8a-cee417d35680}, !- Default Ground Contact Surface Constructions Name
  {d23acbc7-575a-4bf6-9a16-d1c776f5e200}, !- Default Exterior SubSurface Constructions Name
  {53466cd0-2344-475b-80f1-1e359f2f94db}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {69046d2d-8a24-44a6-85ee-65ffc6c6c09c}, !- Handle
  Default Surface Constructions 121,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {d70b012f-3162-4fc6-90db-f1662c2a5582}, !- Wall Construction Name
  {45d14dad-239f-4d3d-b9b3-3f200c3eccdd}; !- Roof Ceiling Construction Name

OS:Construction,
  {d70b012f-3162-4fc6-90db-f1662c2a5582}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 16, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {b286495e-c866-42e5-83a1-f315882e45d9}; !- Layer 2

OS:Material:NoMass,
  {b286495e-c866-42e5-83a1-f315882e45d9}, !- Handle
  Typical Insulation R-2.18 16,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8b627283-1dbc-4f12-aacc-92521e99a235}, !- Handle
  {d70b012f-3162-4fc6-90db-f1662c2a5582}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {45d14dad-239f-4d3d-b9b3-3f200c3eccdd}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 3,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {9d7a2e78-ff7d-4e40-b0af-9299d76b73ce}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {9d7a2e78-ff7d-4e40-b0af-9299d76b73ce}, !- Handle
  Typical Insulation R-28.9 14,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aa07de63-01ea-41d9-890e-0815626967a9}, !- Handle
  {45d14dad-239f-4d3d-b9b3-3f200c3eccdd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9eac7db7-f2b1-4e29-9e80-0ce06ff26584}, !- Handle
  Default Surface Constructions 122,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3d4b57b-5300-4584-8a8a-cee417d35680}, !- Handle
  Default Surface Constructions 123,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d23acbc7-575a-4bf6-9a16-d1c776f5e200}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {53466cd0-2344-475b-80f1-1e359f2f94db}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f297cd08-f1e8-4086-b93e-7ac7a10b2d0f}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC10,        !- Name
  {e9f09115-0ef7-45f8-8ee0-a450478d0383}, !- Default Exterior Surface Constructions Name
  {e72159d0-2f83-4cd0-b816-6f6046592a59}, !- Default Interior Surface Constructions Name
  {a4fd2b46-8287-4c89-a6a4-4d9f9397b379}, !- Default Ground Contact Surface Constructions Name
  {d49a7f47-986d-4e7d-9252-053453129e5a}, !- Default Exterior SubSurface Constructions Name
  {3ab59a9d-1d20-4082-991f-28bfae87263e}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e9f09115-0ef7-45f8-8ee0-a450478d0383}, !- Handle
  Default Surface Constructions 124,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {44ae4fa8-9025-4c7f-bf8f-0651001506b7}, !- Wall Construction Name
  {e301b169-be95-4ad8-ad2c-498855844554}; !- Roof Ceiling Construction Name

OS:Construction,
  {44ae4fa8-9025-4c7f-bf8f-0651001506b7}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.95 17, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {10caa309-96ea-4635-824a-765dab6124ff}; !- Layer 2

OS:Material:NoMass,
  {10caa309-96ea-4635-824a-765dab6124ff}, !- Handle
  Typical Insulation R-2.18 17,           !- Name
  Smooth,                                 !- Roughness
  0.383926729090544,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {23a6a01c-e876-40b0-952d-14c1ac4b9038}, !- Handle
  {44ae4fa8-9025-4c7f-bf8f-0651001506b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e301b169-be95-4ad8-ad2c-498855844554}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 4,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {1683873a-d05c-461c-b056-eb3a9ef7618f}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {1683873a-d05c-461c-b056-eb3a9ef7618f}, !- Handle
  Typical Insulation R-28.9 15,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {740020c8-cb37-4383-9774-61c9134ab89b}, !- Handle
  {e301b169-be95-4ad8-ad2c-498855844554}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e72159d0-2f83-4cd0-b816-6f6046592a59}, !- Handle
  Default Surface Constructions 125,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a4fd2b46-8287-4c89-a6a4-4d9f9397b379}, !- Handle
  Default Surface Constructions 126,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d49a7f47-986d-4e7d-9252-053453129e5a}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ab59a9d-1d20-4082-991f-28bfae87263e}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ddffdcec-08b6-4524-b14a-39c1c670b6cf}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC11,        !- Name
  {9a014212-04f2-43d4-a7c6-5f8b5524deec}, !- Default Exterior Surface Constructions Name
  {83c8e33e-9dab-4e0e-ac22-432ee5c38e0a}, !- Default Interior Surface Constructions Name
  {51698d89-bb52-4a47-8374-db43938a145d}, !- Default Ground Contact Surface Constructions Name
  {af3f1bfa-3643-4725-a761-ac10bd2d8e2a}, !- Default Exterior SubSurface Constructions Name
  {858fca1c-e018-4669-9f92-f33583b0e5b5}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9a014212-04f2-43d4-a7c6-5f8b5524deec}, !- Handle
  Default Surface Constructions 127,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {18a700c1-2a3d-4d7a-a130-5732f3748835}, !- Wall Construction Name
  {f2486c7c-93a2-4e4e-b201-94f28173b3ec}; !- Roof Ceiling Construction Name

OS:Construction,
  {18a700c1-2a3d-4d7a-a130-5732f3748835}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25 3, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {7f1e2c8e-4f71-4615-835f-440bda290f27}; !- Layer 2

OS:Material:NoMass,
  {7f1e2c8e-4f71-4615-835f-440bda290f27}, !- Handle
  Typical Insulation R-4.48 3,            !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a689e368-88cb-4ac9-99bf-5403cd64865f}, !- Handle
  {18a700c1-2a3d-4d7a-a130-5732f3748835}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f2486c7c-93a2-4e4e-b201-94f28173b3ec}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 5,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {4573727c-82fe-4117-ab7f-21e4321698b1}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {4573727c-82fe-4117-ab7f-21e4321698b1}, !- Handle
  Typical Insulation R-28.9 16,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {420d31e0-bcdd-4371-bbd1-09f09fa449e4}, !- Handle
  {f2486c7c-93a2-4e4e-b201-94f28173b3ec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {83c8e33e-9dab-4e0e-ac22-432ee5c38e0a}, !- Handle
  Default Surface Constructions 128,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51698d89-bb52-4a47-8374-db43938a145d}, !- Handle
  Default Surface Constructions 129,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {af3f1bfa-3643-4725-a761-ac10bd2d8e2a}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {858fca1c-e018-4669-9f92-f33583b0e5b5}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d5efaa26-e7e2-48cc-9f18-fdaf9ca8cf81}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC12,        !- Name
  {7510df21-392a-423e-9d3f-102d8dde443d}, !- Default Exterior Surface Constructions Name
  {69cb94c4-f2b2-488e-a287-27a49b8a4986}, !- Default Interior Surface Constructions Name
  {f6085c44-8749-4386-b368-84876dd824c2}, !- Default Ground Contact Surface Constructions Name
  {507a6d67-6b45-4df4-a91a-9130a3a94fad}, !- Default Exterior SubSurface Constructions Name
  {5290f4cf-c7bb-47f4-bb69-33c463d44733}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7510df21-392a-423e-9d3f-102d8dde443d}, !- Handle
  Default Surface Constructions 130,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {104bbc1d-2135-4919-8279-c821958ea587}, !- Wall Construction Name
  {18f457aa-983d-4579-b17d-21548141c56f}; !- Roof Ceiling Construction Name

OS:Construction,
  {104bbc1d-2135-4919-8279-c821958ea587}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18 4, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {42656e98-4cbf-49d5-82c5-e52031ada5cc}; !- Layer 2

OS:Material:NoMass,
  {42656e98-4cbf-49d5-82c5-e52031ada5cc}, !- Handle
  Typical Insulation R-3.41 4,            !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {75bd0f80-8db9-42bf-9bcf-f3217a3ed303}, !- Handle
  {104bbc1d-2135-4919-8279-c821958ea587}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {18f457aa-983d-4579-b17d-21548141c56f}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 6,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {2e97e672-6b14-4098-b822-3f2f41b0f0d1}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {2e97e672-6b14-4098-b822-3f2f41b0f0d1}, !- Handle
  Typical Insulation R-28.9 17,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {41dd6bfd-6e6b-4ac6-9f67-4adf227bad06}, !- Handle
  {18f457aa-983d-4579-b17d-21548141c56f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {69cb94c4-f2b2-488e-a287-27a49b8a4986}, !- Handle
  Default Surface Constructions 131,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f6085c44-8749-4386-b368-84876dd824c2}, !- Handle
  Default Surface Constructions 132,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {507a6d67-6b45-4df4-a91a-9130a3a94fad}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5290f4cf-c7bb-47f4-bb69-33c463d44733}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d2105cf4-5832-4ae1-a8cb-c11f6621b165}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC13,        !- Name
  {c0d7d009-2c06-45a9-9fe4-1daaa554e3d5}, !- Default Exterior Surface Constructions Name
  {aa04441b-bbe2-4a18-a98b-98d51711ba37}, !- Default Interior Surface Constructions Name
  {4aae6492-20cd-4bbc-aa88-bd45e3a841e7}, !- Default Ground Contact Surface Constructions Name
  {a741f9ec-f5f4-4c2d-9c45-63502350dc8e}, !- Default Exterior SubSurface Constructions Name
  {07c4cf25-9c59-4913-8062-3b69017710f3}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c0d7d009-2c06-45a9-9fe4-1daaa554e3d5}, !- Handle
  Default Surface Constructions 133,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {f6009303-e16c-406c-a49c-15123d190ccd}, !- Wall Construction Name
  {c9f3a0c6-a7e7-404f-808c-4aca0a7ef81c}; !- Roof Ceiling Construction Name

OS:Construction,
  {f6009303-e16c-406c-a49c-15123d190ccd}, !- Handle
  DEER Insulated Exterior Mass Wall R-5.18 5, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {b5763835-0a68-488a-a0f8-6945087e8fb1}; !- Layer 2

OS:Material:NoMass,
  {b5763835-0a68-488a-a0f8-6945087e8fb1}, !- Handle
  Typical Insulation R-3.41 5,            !- Name
  Smooth,                                 !- Roughness
  0.599854498039646,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {169eaaf8-4111-48a7-a614-033ba95dba89}, !- Handle
  {f6009303-e16c-406c-a49c-15123d190ccd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c9f3a0c6-a7e7-404f-808c-4aca0a7ef81c}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 7,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {3a964b64-d6d4-4914-802c-4dbfcee2f2e3}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {3a964b64-d6d4-4914-802c-4dbfcee2f2e3}, !- Handle
  Typical Insulation R-28.9 18,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d131ff3e-5bc5-4aaa-8bd3-8684a0187705}, !- Handle
  {c9f3a0c6-a7e7-404f-808c-4aca0a7ef81c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {aa04441b-bbe2-4a18-a98b-98d51711ba37}, !- Handle
  Default Surface Constructions 134,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4aae6492-20cd-4bbc-aa88-bd45e3a841e7}, !- Handle
  Default Surface Constructions 135,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a741f9ec-f5f4-4c2d-9c45-63502350dc8e}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {07c4cf25-9c59-4913-8062-3b69017710f3}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {74ac3d73-ce42-447a-a3f1-996620a859a5}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC14,        !- Name
  {cd11d72b-bc94-45db-8aad-e2d315ae4563}, !- Default Exterior Surface Constructions Name
  {2131bcd3-309b-4ff9-8bb2-b34ecb3f479e}, !- Default Interior Surface Constructions Name
  {fbfa7cbc-337f-48d6-99fb-4ee2255bd032}, !- Default Ground Contact Surface Constructions Name
  {83f24566-4111-4f2d-9eca-2a64f094d469}, !- Default Exterior SubSurface Constructions Name
  {eb81994f-09b0-4cbe-80af-a8254f99a1d9}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cd11d72b-bc94-45db-8aad-e2d315ae4563}, !- Handle
  Default Surface Constructions 136,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {40fab16f-07ac-4818-94a5-4cdd014b2c54}, !- Wall Construction Name
  {af6dfdc3-6b93-4c7d-a33b-e36871b20185}; !- Roof Ceiling Construction Name

OS:Construction,
  {40fab16f-07ac-4818-94a5-4cdd014b2c54}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25 4, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {18d59a25-5bae-4a7a-8490-be9ba08587a4}; !- Layer 2

OS:Material:NoMass,
  {18d59a25-5bae-4a7a-8490-be9ba08587a4}, !- Handle
  Typical Insulation R-4.48 4,            !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34724e87-543f-41fe-ba8a-ff79cf645816}, !- Handle
  {40fab16f-07ac-4818-94a5-4cdd014b2c54}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {af6dfdc3-6b93-4c7d-a33b-e36871b20185}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 8,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {6c13742a-cf7a-437d-b99f-eab1e012797e}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {6c13742a-cf7a-437d-b99f-eab1e012797e}, !- Handle
  Typical Insulation R-28.9 19,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9bc8e4e5-4e22-4e5e-b0be-6db3b81068dd}, !- Handle
  {af6dfdc3-6b93-4c7d-a33b-e36871b20185}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2131bcd3-309b-4ff9-8bb2-b34ecb3f479e}, !- Handle
  Default Surface Constructions 137,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fbfa7cbc-337f-48d6-99fb-4ee2255bd032}, !- Handle
  Default Surface Constructions 138,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {83f24566-4111-4f2d-9eca-2a64f094d469}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eb81994f-09b0-4cbe-80af-a8254f99a1d9}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {37571835-b45f-48af-957b-c68feb2d4de4}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC15,        !- Name
  {886aa9fd-86e0-43bf-aa67-d4333b980ca4}, !- Default Exterior Surface Constructions Name
  {e8aae7c4-ea9d-4e2a-bf52-0de120b012d0}, !- Default Interior Surface Constructions Name
  {b2569e9d-543d-4b2a-ba44-7ef4c1269254}, !- Default Ground Contact Surface Constructions Name
  {cf9435f7-05d6-49c6-ab4b-8b4854e34b18}, !- Default Exterior SubSurface Constructions Name
  {f954725d-be0f-4ecd-a4b0-cebd1ffdeb49}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {886aa9fd-86e0-43bf-aa67-d4333b980ca4}, !- Handle
  Default Surface Constructions 139,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {a2f86a67-3e05-4a30-b83e-58fffe878d40}, !- Wall Construction Name
  {c5d7f704-015b-4684-8d3b-62d5ae664ab8}; !- Roof Ceiling Construction Name

OS:Construction,
  {a2f86a67-3e05-4a30-b83e-58fffe878d40}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.25 5, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {ee478682-7279-4510-a46c-00090db4d24d}; !- Layer 2

OS:Material:NoMass,
  {ee478682-7279-4510-a46c-00090db4d24d}, !- Handle
  Typical Insulation R-4.48 5,            !- Name
  Smooth,                                 !- Roughness
  0.788527694566197,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {31aae532-21cc-466e-8f48-e99df131b62b}, !- Handle
  {a2f86a67-3e05-4a30-b83e-58fffe878d40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c5d7f704-015b-4684-8d3b-62d5ae664ab8}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 9,   !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {0ece1244-d764-48c1-9c4b-10b2f7b82b13}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {0ece1244-d764-48c1-9c4b-10b2f7b82b13}, !- Handle
  Typical Insulation R-28.9 20,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e01af05b-c0c0-41de-bcb9-322839bc044e}, !- Handle
  {c5d7f704-015b-4684-8d3b-62d5ae664ab8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e8aae7c4-ea9d-4e2a-bf52-0de120b012d0}, !- Handle
  Default Surface Constructions 140,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2569e9d-543d-4b2a-ba44-7ef4c1269254}, !- Handle
  Default Surface Constructions 141,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf9435f7-05d6-49c6-ab4b-8b4854e34b18}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f954725d-be0f-4ecd-a4b0-cebd1ffdeb49}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4b10b826-d22f-4bf5-8494-caa638913f06}, !- Handle
  DEER 2020 - ECC - CEC T24-CEC16,        !- Name
  {204e7e65-49de-4c11-8048-11cb337a5c6d}, !- Default Exterior Surface Constructions Name
  {9dccee83-a688-4820-b91f-b275080c822d}, !- Default Interior Surface Constructions Name
  {23b5d521-1366-484d-9376-dc2ddb0b363d}, !- Default Ground Contact Surface Constructions Name
  {00c135be-37f8-4b26-9f43-c52577825979}, !- Default Exterior SubSurface Constructions Name
  {4b6ea239-1a30-493e-8116-3850ad495c8b}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {204e7e65-49de-4c11-8048-11cb337a5c6d}, !- Handle
  Default Surface Constructions 142,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {9aba2806-d867-42e2-9a47-6d41079b5f22}, !- Wall Construction Name
  {89747775-a316-4678-b114-09448ddc5bf3}; !- Roof Ceiling Construction Name

OS:Construction,
  {9aba2806-d867-42e2-9a47-6d41079b5f22}, !- Handle
  DEER Insulated Exterior Mass Wall R-6.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ae3b4d7-61f7-4539-a73b-48d4977c78c1}, !- Layer 1
  {3774784a-4794-46e6-96fe-f8b870b5ad17}; !- Layer 2

OS:Material:NoMass,
  {3774784a-4794-46e6-96fe-f8b870b5ad17}, !- Handle
  Typical Insulation R-4.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.854131653719374,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d81e952f-ec00-45d1-a450-d8ebce71a2fe}, !- Handle
  {9aba2806-d867-42e2-9a47-6d41079b5f22}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {89747775-a316-4678-b114-09448ddc5bf3}, !- Handle
  DEER Mass Roof - Cool Roof R-29.41 10,  !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {7ad6703a-dc7e-490d-9a09-4c2b77d5834b}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {7ad6703a-dc7e-490d-9a09-4c2b77d5834b}, !- Handle
  Typical Insulation R-28.9 21,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8c443e47-d239-4a28-89c9-aba8f0740ce2}, !- Handle
  {89747775-a316-4678-b114-09448ddc5bf3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9dccee83-a688-4820-b91f-b275080c822d}, !- Handle
  Default Surface Constructions 143,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23b5d521-1366-484d-9376-dc2ddb0b363d}, !- Handle
  Default Surface Constructions 144,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {00c135be-37f8-4b26-9f43-c52577825979}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b6ea239-1a30-493e-8116-3850ad495c8b}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {aa9a6482-e549-46f9-b071-26f9d8639d67}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC1,         !- Name
  {fc46aa93-cea2-481d-8319-203aa936004e}, !- Default Exterior Surface Constructions Name
  {d30c419f-fcbe-4768-b161-01657367a6ab}, !- Default Interior Surface Constructions Name
  {4d88948d-25fb-4fd3-b19c-5e467cd2a649}, !- Default Ground Contact Surface Constructions Name
  {17e0ceff-fcdd-4a4c-8c1b-35a49c944f07}, !- Default Exterior SubSurface Constructions Name
  {217b1507-4f2e-4993-af61-88ddffd17a5c}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fc46aa93-cea2-481d-8319-203aa936004e}, !- Handle
  Default Surface Constructions 145,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {cacae785-8c5d-400d-8722-5a4a5c133851}, !- Wall Construction Name
  {8327ccb8-e461-4af7-b6b6-d4d1d31b557d}; !- Roof Ceiling Construction Name

OS:Construction,
  {cacae785-8c5d-400d-8722-5a4a5c133851}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {ea2d7367-ee49-4f8b-9abf-5e7dd275a337}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material,
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ea2d7367-ee49-4f8b-9abf-5e7dd275a337}, !- Handle
  Typical Insulation R-15.45,             !- Name
  Smooth,                                 !- Roughness
  2.72095185849294,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {171b024f-8073-4786-80b2-8e7a401bceaf}, !- Handle
  {cacae785-8c5d-400d-8722-5a4a5c133851}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8327ccb8-e461-4af7-b6b6-d4d1d31b557d}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {f99bf2ce-b466-45e2-989e-52a1166f4b00}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {f99bf2ce-b466-45e2-989e-52a1166f4b00}, !- Handle
  Typical Insulation R-25.13 4,           !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1164439d-3b55-42b4-b296-9ade7d7b7d50}, !- Handle
  {8327ccb8-e461-4af7-b6b6-d4d1d31b557d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d30c419f-fcbe-4768-b161-01657367a6ab}, !- Handle
  Default Surface Constructions 146,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4d88948d-25fb-4fd3-b19c-5e467cd2a649}, !- Handle
  Default Surface Constructions 147,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17e0ceff-fcdd-4a4c-8c1b-35a49c944f07}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {217b1507-4f2e-4993-af61-88ddffd17a5c}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d38e9e56-31ae-4860-8afa-2306b7563ab9}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC2,         !- Name
  {0e7af4e3-c58e-4af6-861b-b8f6b1e82d14}, !- Default Exterior Surface Constructions Name
  {69ba1e70-75e3-4f21-8889-63fd641c8b90}, !- Default Interior Surface Constructions Name
  {00a5a217-fb83-4a2c-bba8-853a6aab5ab5}, !- Default Ground Contact Surface Constructions Name
  {0ba44ddf-893d-4458-b8d6-4cb1c285bc97}, !- Default Exterior SubSurface Constructions Name
  {b3562bda-883a-462f-94f3-9e1ca6a1733a}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0e7af4e3-c58e-4af6-861b-b8f6b1e82d14}, !- Handle
  Default Surface Constructions 148,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {acd49cad-f792-44d5-980b-73f2f639ab50}, !- Wall Construction Name
  {96cf1b3a-b24a-427a-999d-89498284030e}; !- Roof Ceiling Construction Name

OS:Construction,
  {acd49cad-f792-44d5-980b-73f2f639ab50}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {bc36c6c3-9684-4953-ae02-79a3c517c1d0}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {bc36c6c3-9684-4953-ae02-79a3c517c1d0}, !- Handle
  Typical Insulation R-22.31,             !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5f4d214-c5b3-413b-90c5-40ff4dd6e606}, !- Handle
  {acd49cad-f792-44d5-980b-73f2f639ab50}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {96cf1b3a-b24a-427a-999d-89498284030e}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {d3932a31-b2ac-42b1-9609-aa596d033799}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {d3932a31-b2ac-42b1-9609-aa596d033799}, !- Handle
  Typical Insulation R-28.9 22,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {44dee47d-f3ff-4fce-9ce6-8f85912fbbfa}, !- Handle
  {96cf1b3a-b24a-427a-999d-89498284030e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {69ba1e70-75e3-4f21-8889-63fd641c8b90}, !- Handle
  Default Surface Constructions 149,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00a5a217-fb83-4a2c-bba8-853a6aab5ab5}, !- Handle
  Default Surface Constructions 150,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ba44ddf-893d-4458-b8d6-4cb1c285bc97}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3562bda-883a-462f-94f3-9e1ca6a1733a}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {634713da-a305-45ab-881f-a7b0e72ed744}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC3,         !- Name
  {ae76a525-18e5-4d11-ac56-db0de23d3b8a}, !- Default Exterior Surface Constructions Name
  {8861621b-b96a-4bf9-94b7-94e3fb64ca6e}, !- Default Interior Surface Constructions Name
  {47d12e6d-81d8-4b47-ba90-732ccba68703}, !- Default Ground Contact Surface Constructions Name
  {d7c806f8-7a3f-41a0-b96c-b98eede11eeb}, !- Default Exterior SubSurface Constructions Name
  {f45616f5-3d14-4f61-9191-12d0cba463d8}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ae76a525-18e5-4d11-ac56-db0de23d3b8a}, !- Handle
  Default Surface Constructions 151,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {4eabdbca-a14b-4391-9eb5-1c1993d93e05}, !- Wall Construction Name
  {166843e6-95ab-40fc-8c75-cf4660fa7a49}; !- Roof Ceiling Construction Name

OS:Construction,
  {4eabdbca-a14b-4391-9eb5-1c1993d93e05}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {5acb3539-c66c-45e8-9173-7e4728312293}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {5acb3539-c66c-45e8-9173-7e4728312293}, !- Handle
  Typical Insulation R-10.97,             !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f8bb1996-8bf8-467a-b811-15121223a002}, !- Handle
  {4eabdbca-a14b-4391-9eb5-1c1993d93e05}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {166843e6-95ab-40fc-8c75-cf4660fa7a49}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {594c8302-83f3-46a0-8ac4-7695bf36152c}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {594c8302-83f3-46a0-8ac4-7695bf36152c}, !- Handle
  Typical Insulation R-28.9 23,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1830600c-9514-4810-b76e-fcb4171f87ee}, !- Handle
  {166843e6-95ab-40fc-8c75-cf4660fa7a49}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8861621b-b96a-4bf9-94b7-94e3fb64ca6e}, !- Handle
  Default Surface Constructions 152,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47d12e6d-81d8-4b47-ba90-732ccba68703}, !- Handle
  Default Surface Constructions 153,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d7c806f8-7a3f-41a0-b96c-b98eede11eeb}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f45616f5-3d14-4f61-9191-12d0cba463d8}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a0a37477-1526-463d-8965-22f880ee6cae}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC4,         !- Name
  {4881e30b-7300-4198-8dd7-b9d14a75093d}, !- Default Exterior Surface Constructions Name
  {01b19e61-af3d-483c-8436-0ef74e8d280a}, !- Default Interior Surface Constructions Name
  {143ca57b-f283-4a18-8254-25c21a980a7b}, !- Default Ground Contact Surface Constructions Name
  {9837cd7b-13b2-4afe-9b5a-d67c2acb5577}, !- Default Exterior SubSurface Constructions Name
  {a8fe0027-d2af-4ef6-8e48-e873d8619216}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4881e30b-7300-4198-8dd7-b9d14a75093d}, !- Handle
  Default Surface Constructions 154,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {3a433e5c-f1a8-4d6f-96be-6a3b95dda0f7}, !- Wall Construction Name
  {7938d25b-e6c4-4e9d-a9ec-fc7f82ec8f2b}; !- Roof Ceiling Construction Name

OS:Construction,
  {3a433e5c-f1a8-4d6f-96be-6a3b95dda0f7}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 1, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {1d234859-094e-4f0a-a838-5ffa73a5a871}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {1d234859-094e-4f0a-a838-5ffa73a5a871}, !- Handle
  Typical Insulation R-22.31 1,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d5bfea0f-b09b-4757-90a4-011863d5f8e8}, !- Handle
  {3a433e5c-f1a8-4d6f-96be-6a3b95dda0f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {7938d25b-e6c4-4e9d-a9ec-fc7f82ec8f2b}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 2, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {f2886b57-1c23-4065-8bc3-5598b1093562}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {f2886b57-1c23-4065-8bc3-5598b1093562}, !- Handle
  Typical Insulation R-28.9 24,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47d0eefd-2d29-4353-9e2f-c81d070aaecb}, !- Handle
  {7938d25b-e6c4-4e9d-a9ec-fc7f82ec8f2b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {01b19e61-af3d-483c-8436-0ef74e8d280a}, !- Handle
  Default Surface Constructions 155,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {143ca57b-f283-4a18-8254-25c21a980a7b}, !- Handle
  Default Surface Constructions 156,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9837cd7b-13b2-4afe-9b5a-d67c2acb5577}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a8fe0027-d2af-4ef6-8e48-e873d8619216}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff564321-6e19-4610-8fed-8d8e749fcc3b}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC5,         !- Name
  {cf4f3cc9-00a6-44ca-930e-b8ad91e51300}, !- Default Exterior Surface Constructions Name
  {548b54aa-5406-4532-bb1a-15b5d90a5a1e}, !- Default Interior Surface Constructions Name
  {eae2533d-2881-4890-93f7-67d12e4a36c6}, !- Default Ground Contact Surface Constructions Name
  {144c5dda-7e5a-4da6-9e08-4201bc86b13e}, !- Default Exterior SubSurface Constructions Name
  {1dd2278c-6bc9-4267-a9a2-869965605e96}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cf4f3cc9-00a6-44ca-930e-b8ad91e51300}, !- Handle
  Default Surface Constructions 157,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {c19a18aa-3b7d-4e24-98fe-3a3e1fbc712a}, !- Wall Construction Name
  {0ab34362-fe99-4cf5-a2ef-3e487ce4e0e3}; !- Roof Ceiling Construction Name

OS:Construction,
  {c19a18aa-3b7d-4e24-98fe-3a3e1fbc712a}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47 1, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {987f93c9-76d8-4b11-8d1f-69ca8a7f7046}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {987f93c9-76d8-4b11-8d1f-69ca8a7f7046}, !- Handle
  Typical Insulation R-10.97 1,           !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {39ff4099-5a43-498c-94a9-663b6a78918e}, !- Handle
  {c19a18aa-3b7d-4e24-98fe-3a3e1fbc712a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {0ab34362-fe99-4cf5-a2ef-3e487ce4e0e3}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-25.64 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {17b6c360-2364-43d2-ae19-69353c9ba570}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {17b6c360-2364-43d2-ae19-69353c9ba570}, !- Handle
  Typical Insulation R-25.13 5,           !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2710424f-9dec-4398-945d-3ccc97a01f13}, !- Handle
  {0ab34362-fe99-4cf5-a2ef-3e487ce4e0e3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {548b54aa-5406-4532-bb1a-15b5d90a5a1e}, !- Handle
  Default Surface Constructions 158,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eae2533d-2881-4890-93f7-67d12e4a36c6}, !- Handle
  Default Surface Constructions 159,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {144c5dda-7e5a-4da6-9e08-4201bc86b13e}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1dd2278c-6bc9-4267-a9a2-869965605e96}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4588a777-8be5-4ab6-9e29-54bfa47fedb7}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC6,         !- Name
  {60723937-f2e4-4ba1-bfa7-444c1006d410}, !- Default Exterior Surface Constructions Name
  {c7c5bc3e-9d65-4038-a053-81c8c784e896}, !- Default Interior Surface Constructions Name
  {2088a064-a7b4-4bf6-8e2b-4403534520e4}, !- Default Ground Contact Surface Constructions Name
  {67ed99eb-a3bb-4a42-972d-7f6b2f692c4f}, !- Default Exterior SubSurface Constructions Name
  {45502e0c-f6e5-448b-94a6-488bdcb246dc}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {60723937-f2e4-4ba1-bfa7-444c1006d410}, !- Handle
  Default Surface Constructions 160,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {2da647e1-1c4a-4d35-94d9-96695f96e66d}, !- Wall Construction Name
  {845720ae-6cea-45f4-9a3f-75d5155a897b}; !- Roof Ceiling Construction Name

OS:Construction,
  {2da647e1-1c4a-4d35-94d9-96695f96e66d}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47 2, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {ae6d400d-822c-456a-a9b6-6968152324bd}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {ae6d400d-822c-456a-a9b6-6968152324bd}, !- Handle
  Typical Insulation R-10.97 2,           !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4827acc1-8cf7-4a8c-bebb-41f9e1e7c662}, !- Handle
  {2da647e1-1c4a-4d35-94d9-96695f96e66d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {845720ae-6cea-45f4-9a3f-75d5155a897b}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-14.93, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {b527a073-4089-45a7-90e3-93aacc835c20}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {b527a073-4089-45a7-90e3-93aacc835c20}, !- Handle
  Typical Insulation R-14.42 2,           !- Name
  Smooth,                                 !- Roughness
  2.53917880514301,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {63ccf639-61db-4545-9d10-f2b0adbae67e}, !- Handle
  {845720ae-6cea-45f4-9a3f-75d5155a897b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c7c5bc3e-9d65-4038-a053-81c8c784e896}, !- Handle
  Default Surface Constructions 161,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2088a064-a7b4-4bf6-8e2b-4403534520e4}, !- Handle
  Default Surface Constructions 162,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67ed99eb-a3bb-4a42-972d-7f6b2f692c4f}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {45502e0c-f6e5-448b-94a6-488bdcb246dc}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6e9ef417-fef0-45e6-976b-6ed2dbdd0b41}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC7,         !- Name
  {68495d15-069b-4edd-b962-a6ff8e63c10e}, !- Default Exterior Surface Constructions Name
  {fb0182cb-961e-4594-8359-afb7feb643d8}, !- Default Interior Surface Constructions Name
  {045058aa-91c3-4c88-af8a-b5918d595c3e}, !- Default Ground Contact Surface Constructions Name
  {703189fe-c195-4031-8c60-9a563f6d8164}, !- Default Exterior SubSurface Constructions Name
  {0b5ff16b-a3db-4b18-92bc-bc0b7f0a1538}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {68495d15-069b-4edd-b962-a6ff8e63c10e}, !- Handle
  Default Surface Constructions 163,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {71cc327a-adb8-46b5-ac81-47ba2525140d}, !- Wall Construction Name
  {f24a1922-e1f9-4b42-8ff5-1c9ec4dafcda}; !- Roof Ceiling Construction Name

OS:Construction,
  {71cc327a-adb8-46b5-ac81-47ba2525140d}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47 3, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {51f1941a-be77-466b-b3f5-b769e3034f9f}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {51f1941a-be77-466b-b3f5-b769e3034f9f}, !- Handle
  Typical Insulation R-10.97 3,           !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f8897c9-5197-4000-8434-ed172bd6abb1}, !- Handle
  {71cc327a-adb8-46b5-ac81-47ba2525140d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {f24a1922-e1f9-4b42-8ff5-1c9ec4dafcda}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {047fba6d-f86b-45ba-8b19-5b61a7288764}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {047fba6d-f86b-45ba-8b19-5b61a7288764}, !- Handle
  Typical Insulation R-19.9 4,            !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e85412e-c6f0-4a90-85a0-94e57a5ecf70}, !- Handle
  {f24a1922-e1f9-4b42-8ff5-1c9ec4dafcda}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fb0182cb-961e-4594-8359-afb7feb643d8}, !- Handle
  Default Surface Constructions 164,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {045058aa-91c3-4c88-af8a-b5918d595c3e}, !- Handle
  Default Surface Constructions 165,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {703189fe-c195-4031-8c60-9a563f6d8164}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b5ff16b-a3db-4b18-92bc-bc0b7f0a1538}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b243ceda-523f-42df-b433-34311217290f}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC8,         !- Name
  {f25a6e95-9736-41c1-ac9c-1245fa0ba1e5}, !- Default Exterior Surface Constructions Name
  {e190a444-71f4-4660-a968-3b1e54887e3a}, !- Default Interior Surface Constructions Name
  {cff1b298-c3df-4d12-8430-97515428e7fb}, !- Default Ground Contact Surface Constructions Name
  {7a0bfd84-5a9a-4647-b4f5-adde156b5b46}, !- Default Exterior SubSurface Constructions Name
  {1cfc046d-a650-4729-89ec-d33b6d811e86}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f25a6e95-9736-41c1-ac9c-1245fa0ba1e5}, !- Handle
  Default Surface Constructions 166,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {8d011458-376c-4916-979e-d09e25728210}, !- Wall Construction Name
  {3fb0d733-6ccf-4caa-9338-49f06bd245b9}; !- Roof Ceiling Construction Name

OS:Construction,
  {8d011458-376c-4916-979e-d09e25728210}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47 4, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {b229efa4-2e81-4c74-aeff-49ae119bb450}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {b229efa4-2e81-4c74-aeff-49ae119bb450}, !- Handle
  Typical Insulation R-10.97 4,           !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2b9adfb-3c60-4d00-8f21-13adc2919c5e}, !- Handle
  {8d011458-376c-4916-979e-d09e25728210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {3fb0d733-6ccf-4caa-9338-49f06bd245b9}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-20.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {711ab7af-6676-4a14-afd1-87af4ab40fee}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {711ab7af-6676-4a14-afd1-87af4ab40fee}, !- Handle
  Typical Insulation R-19.9 5,            !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a55def71-2a6e-4de8-b062-122873d8fbb7}, !- Handle
  {3fb0d733-6ccf-4caa-9338-49f06bd245b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e190a444-71f4-4660-a968-3b1e54887e3a}, !- Handle
  Default Surface Constructions 167,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cff1b298-c3df-4d12-8430-97515428e7fb}, !- Handle
  Default Surface Constructions 168,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a0bfd84-5a9a-4647-b4f5-adde156b5b46}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1cfc046d-a650-4729-89ec-d33b6d811e86}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {089c6557-d5d6-4761-8026-4ec7cc964a62}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC9,         !- Name
  {651061a9-644d-4173-b345-9d1fa907b97b}, !- Default Exterior Surface Constructions Name
  {da73f155-6598-4448-a5ab-84127da864db}, !- Default Interior Surface Constructions Name
  {ea855604-953e-495a-9470-7cf8b7fe0541}, !- Default Ground Contact Surface Constructions Name
  {508ee8ee-085a-45b1-ab8d-b81b96589ec8}, !- Default Exterior SubSurface Constructions Name
  {7755512c-55c6-40de-9d07-4044321605b8}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {651061a9-644d-4173-b345-9d1fa907b97b}, !- Handle
  Default Surface Constructions 169,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {71ad9715-c55f-4ac0-a2f0-e5c79729235b}, !- Wall Construction Name
  {8cb396f5-2d9d-41f6-8313-1d6323a3a0d3}; !- Roof Ceiling Construction Name

OS:Construction,
  {71ad9715-c55f-4ac0-a2f0-e5c79729235b}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 2, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {157cf5ad-6133-436b-891a-add1b7ff0250}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {157cf5ad-6133-436b-891a-add1b7ff0250}, !- Handle
  Typical Insulation R-22.31 2,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f3878a1e-b4b9-4bc5-8247-d23ed3efd339}, !- Handle
  {71ad9715-c55f-4ac0-a2f0-e5c79729235b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {8cb396f5-2d9d-41f6-8313-1d6323a3a0d3}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 3, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {e8d8e9ca-d9bb-4ac4-bc43-7a13672ba70b}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {e8d8e9ca-d9bb-4ac4-bc43-7a13672ba70b}, !- Handle
  Typical Insulation R-28.9 25,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca0e30ed-ae1a-4e7b-8418-43b4c1fd81a0}, !- Handle
  {8cb396f5-2d9d-41f6-8313-1d6323a3a0d3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {da73f155-6598-4448-a5ab-84127da864db}, !- Handle
  Default Surface Constructions 170,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea855604-953e-495a-9470-7cf8b7fe0541}, !- Handle
  Default Surface Constructions 171,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {508ee8ee-085a-45b1-ab8d-b81b96589ec8}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7755512c-55c6-40de-9d07-4044321605b8}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {51784274-42d6-4446-8f59-62d207433d3d}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC10,        !- Name
  {c47ed377-e762-4d58-9425-e7916afe1e84}, !- Default Exterior Surface Constructions Name
  {f3373437-0106-4314-aa96-81867c2651eb}, !- Default Interior Surface Constructions Name
  {1c511072-0baf-4ff8-8712-86120b59e38a}, !- Default Ground Contact Surface Constructions Name
  {af48cf71-e72e-4cde-ace4-41b16bfc6995}, !- Default Exterior SubSurface Constructions Name
  {25448278-edd4-4565-bad3-9c307be49812}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c47ed377-e762-4d58-9425-e7916afe1e84}, !- Handle
  Default Surface Constructions 172,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {c73c2fb1-cb8a-41b5-83e9-4adcb1c90700}, !- Wall Construction Name
  {17c3d2fd-0c02-4086-b44c-2618e34a4d3b}; !- Roof Ceiling Construction Name

OS:Construction,
  {c73c2fb1-cb8a-41b5-83e9-4adcb1c90700}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 3, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {bc10ebd8-597c-4559-9eea-4d6cbb6b3486}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {bc10ebd8-597c-4559-9eea-4d6cbb6b3486}, !- Handle
  Typical Insulation R-22.31 3,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0d54482-373f-4815-9838-5c499e8240f6}, !- Handle
  {c73c2fb1-cb8a-41b5-83e9-4adcb1c90700}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {17c3d2fd-0c02-4086-b44c-2618e34a4d3b}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 4, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {6537ed6a-70b1-42ce-9844-d82fad3a4d73}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {6537ed6a-70b1-42ce-9844-d82fad3a4d73}, !- Handle
  Typical Insulation R-28.9 26,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d807a0c7-ad1f-443e-a142-83dfdee3dd83}, !- Handle
  {17c3d2fd-0c02-4086-b44c-2618e34a4d3b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f3373437-0106-4314-aa96-81867c2651eb}, !- Handle
  Default Surface Constructions 173,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c511072-0baf-4ff8-8712-86120b59e38a}, !- Handle
  Default Surface Constructions 174,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {af48cf71-e72e-4cde-ace4-41b16bfc6995}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {25448278-edd4-4565-bad3-9c307be49812}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {78c35aa5-88f0-45e0-8d34-1b8045af8849}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC11,        !- Name
  {14ce0b9c-4edc-4b56-ba9f-db8f49c3ba5c}, !- Default Exterior Surface Constructions Name
  {eb1fa226-b048-4f35-b86b-a520e2bc5805}, !- Default Interior Surface Constructions Name
  {cd514251-4c14-4aba-ae48-09829c17afae}, !- Default Ground Contact Surface Constructions Name
  {357d8aea-2491-4b89-8f80-6cd03f355497}, !- Default Exterior SubSurface Constructions Name
  {1036fef1-9919-426a-a892-d96e54dd6791}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {14ce0b9c-4edc-4b56-ba9f-db8f49c3ba5c}, !- Handle
  Default Surface Constructions 175,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {ad1110f6-f1aa-4d28-a126-920f1cc9945a}, !- Wall Construction Name
  {701a7fb4-6b0b-49db-9672-f3076878e258}; !- Roof Ceiling Construction Name

OS:Construction,
  {ad1110f6-f1aa-4d28-a126-920f1cc9945a}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 4, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {b3122bf4-9d79-4c31-961b-b9c1f6216b80}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {b3122bf4-9d79-4c31-961b-b9c1f6216b80}, !- Handle
  Typical Insulation R-22.31 4,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da90e476-9b37-4573-94c9-9846929812c4}, !- Handle
  {ad1110f6-f1aa-4d28-a126-920f1cc9945a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {701a7fb4-6b0b-49db-9672-f3076878e258}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 5, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {583514ef-7924-4ad2-923b-e4c952d75c27}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {583514ef-7924-4ad2-923b-e4c952d75c27}, !- Handle
  Typical Insulation R-28.9 27,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d206dc4a-a64f-4a19-a48c-af8af1e186e4}, !- Handle
  {701a7fb4-6b0b-49db-9672-f3076878e258}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {eb1fa226-b048-4f35-b86b-a520e2bc5805}, !- Handle
  Default Surface Constructions 176,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd514251-4c14-4aba-ae48-09829c17afae}, !- Handle
  Default Surface Constructions 177,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {357d8aea-2491-4b89-8f80-6cd03f355497}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1036fef1-9919-426a-a892-d96e54dd6791}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f93daff8-f759-462b-8533-3c3303c9906e}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC12,        !- Name
  {9be2a525-12c0-4719-a993-b4ce0d540d37}, !- Default Exterior Surface Constructions Name
  {488c2932-9dbd-4e87-b800-5179c4d3f248}, !- Default Interior Surface Constructions Name
  {47bd0aea-c8fa-45bd-8533-414c4410e153}, !- Default Ground Contact Surface Constructions Name
  {015e98a7-a575-40e7-bd7a-f6388b014f9b}, !- Default Exterior SubSurface Constructions Name
  {4747a3f5-db09-4cde-852f-09c63a78f8a7}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9be2a525-12c0-4719-a993-b4ce0d540d37}, !- Handle
  Default Surface Constructions 178,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {f83efbed-dab8-4317-b7da-f8c5371242c4}, !- Wall Construction Name
  {ff6a5287-6f40-4e12-b1a3-3340a0740a59}; !- Roof Ceiling Construction Name

OS:Construction,
  {f83efbed-dab8-4317-b7da-f8c5371242c4}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 5, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {1c2f9707-d37e-4cbe-9647-68b4a1b70900}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {1c2f9707-d37e-4cbe-9647-68b4a1b70900}, !- Handle
  Typical Insulation R-22.31 5,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84568a33-1582-442d-8a9d-fc9dc6ec4d76}, !- Handle
  {f83efbed-dab8-4317-b7da-f8c5371242c4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {ff6a5287-6f40-4e12-b1a3-3340a0740a59}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 6, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {46dabe20-1898-43c1-a156-92ae23406f40}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {46dabe20-1898-43c1-a156-92ae23406f40}, !- Handle
  Typical Insulation R-28.9 28,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b91146fe-17fe-496e-8e45-523d892a595e}, !- Handle
  {ff6a5287-6f40-4e12-b1a3-3340a0740a59}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {488c2932-9dbd-4e87-b800-5179c4d3f248}, !- Handle
  Default Surface Constructions 179,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47bd0aea-c8fa-45bd-8533-414c4410e153}, !- Handle
  Default Surface Constructions 180,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {015e98a7-a575-40e7-bd7a-f6388b014f9b}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4747a3f5-db09-4cde-852f-09c63a78f8a7}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5495bb57-84b7-4d2d-b7b5-27afdeae4a97}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC13,        !- Name
  {114393bb-be43-41e8-a90b-570672970910}, !- Default Exterior Surface Constructions Name
  {f3905b95-cff2-43fa-b152-eea830670a8e}, !- Default Interior Surface Constructions Name
  {137b2fba-56b9-4763-b714-49f740daa7dd}, !- Default Ground Contact Surface Constructions Name
  {c3447e4a-df78-4f74-89ef-d0179471d436}, !- Default Exterior SubSurface Constructions Name
  {aefb5435-b063-4b9a-b632-e2425e5d1530}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {114393bb-be43-41e8-a90b-570672970910}, !- Handle
  Default Surface Constructions 181,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {e3f55626-7aa5-4778-9c07-763e8d08586d}, !- Wall Construction Name
  {a3853b01-cf91-4596-8870-7cd9f84e2c10}; !- Roof Ceiling Construction Name

OS:Construction,
  {e3f55626-7aa5-4778-9c07-763e8d08586d}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 6, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {9adf125e-cb45-43d9-8d48-8ef784a39a3f}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {9adf125e-cb45-43d9-8d48-8ef784a39a3f}, !- Handle
  Typical Insulation R-22.31 6,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {573bcdf2-a2d4-48f0-902f-92765f254429}, !- Handle
  {e3f55626-7aa5-4778-9c07-763e8d08586d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {a3853b01-cf91-4596-8870-7cd9f84e2c10}, !- Handle
  DEER Wood Framed Roof - Cool Roof R-29.41 7, !- Name
  ,                                       !- Surface Rendering Name
  {c254c103-dd4e-49a7-b5bd-8a96b6172dbf}, !- Layer 1
  {eea64c19-32ca-4bdb-94b7-93eb38e01642}, !- Layer 2
  {d96a4b83-da39-4e18-ad32-928d390ef8e3}; !- Layer 3

OS:Material:NoMass,
  {eea64c19-32ca-4bdb-94b7-93eb38e01642}, !- Handle
  Typical Insulation R-28.9 29,           !- Name
  Smooth,                                 !- Roughness
  5.09037988570319,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1a4a1066-2d7c-44bc-8989-28d94e5cdda5}, !- Handle
  {a3853b01-cf91-4596-8870-7cd9f84e2c10}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f3905b95-cff2-43fa-b152-eea830670a8e}, !- Handle
  Default Surface Constructions 182,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {55710c3d-6788-4f43-aca6-aa9d3e90f858}, !- Wall Construction Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {137b2fba-56b9-4763-b714-49f740daa7dd}, !- Handle
  Default Surface Constructions 183,      !- Name
  {d2bcba88-754d-48f5-9f21-18e25932e270}, !- Floor Construction Name
  {0a0d3ed3-2457-4374-9b99-2ef27ab75d11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3447e4a-df78-4f74-89ef-d0179471d436}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Fixed Window Construction Name
  {dba6c0ce-48bd-4902-bd3b-06ff7b053dcb}, !- Operable Window Construction Name
  {3288366d-f814-420e-a548-dc701f1bc41e}, !- Door Construction Name
  {c4ebe45e-c00f-4d6b-aaf6-934360b967dc}, !- Glass Door Construction Name
  {40e900ab-596f-4f5e-8f02-bc52ec38ea33}, !- Overhead Door Construction Name
  {fec03c37-ecee-414c-a816-542016b8bdcf}, !- Skylight Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Tubular Daylight Dome Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aefb5435-b063-4b9a-b632-e2425e5d1530}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Fixed Window Construction Name
  {8c593e83-9a17-4393-9266-141961e7a4e5}, !- Operable Window Construction Name
  {12eed844-645b-4a07-be4a-cb2bc0ad3a6c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f0f483da-c654-4e94-82ee-fc62edc2f173}, !- Handle
  DEER 2020 - EPr - CEC T24-CEC14,        !- Name
  {d72e2815-5211-4d80-a8cc-ce033b176897}, !- Default Exterior Surface Constructions Name
  {d9ca16d5-1499-4751-a43b-14ecf9a0fb57}, !- Default Interior Surface Constructions Name
  {9c3dc4cd-ea5e-46a1-835c-89368f0da566}, !- Default Ground Contact Surface Constructions Name
  {b656826e-519a-41d9-9e7b-59aef8a094e9}, !- Default Exterior SubSurface Constructions Name
  {41b2b759-3851-42a0-a14c-38cc02794e46}, !- Default Interior SubSurface Constructions Name
  {2ea09795-8eeb-49a7-883c-c5af58492f52}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d72e2815-5211-4d80-a8cc-ce033b176897}, !- Handle
  Default Surface Constructions 184,      !- Name
  {dc10f30b-5ac3-4a21-a0b2-8d71ee5f5f8a}, !- Floor Construction Name
  {6449567b-3d84-40d8-bdec-8948b55b74cc}, !- Wall Construction Name
  {25491547-7c86-4f89-8530-4a31d34cf67e}; !- Roof Ceiling Construction Name

OS:Construction,
  {6449567b-3d84-40d8-bdec-8948b55b74cc}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-23.81 7, !- Name
  ,                                       !- Surface Rendering Name
  {eb73aa0e-fd68-4cb0-8ef6-cfdbb4976662}, !- Layer 1
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}, !- Layer 2
  {d0ea6b01-b417-4931-9700-34a1d262c3d3}, !- Layer 3
  {2ff5ed5e-82f6-451a-aa22-340b78325e29}; !- Layer 4

OS:Material:NoMass,
  {d0ea6b01-b417-4931-9700-34a1d262c3d3}, !- Handle
  Typical Insulation R-22.31 7,           !- Name
  Smooth,                                 !- Roughness
  3.9291331024797,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {499eec00-b11c-4ac9-9827-142d621d6894}, !- Handle
  {6449567b-3d84-40d8-bdec-8948b55b74cc}, !- Construction Name
