  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5337943f-0abf-40e7-83ce-6e67b71812cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925d5186-222d-4c7d-a9a7-004aafdecaf0}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5337943f-0abf-40e7-83ce-6e67b71812cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7026b23a-697c-4aea-8dec-6cfc097fda57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}, !- Handle
  Zone OfL OfficeSmall A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ab50761-3131-4a64-8388-815b5ad82a28}, !- Zone Air Inlet Port List
  {868687f3-2f56-4d24-ac4d-aa1e3e5e96f3}, !- Zone Air Exhaust Port List
  {707735f5-0236-4bbe-9cf1-0d00b57ee309}, !- Zone Air Node Name
  {3ca67161-c144-4dda-9e15-8bd5080f59a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d4b7563-0462-4d3a-9dc4-b5de9359417e}, !- Handle
  Node 34,                                !- Name
  {707735f5-0236-4bbe-9cf1-0d00b57ee309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {707735f5-0236-4bbe-9cf1-0d00b57ee309}, !- Handle
  {4a464d0e-0afd-4154-a3c4-c145154ef678}, !- Name
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}, !- Source Object
  11,                                     !- Outlet Port
  {5d4b7563-0462-4d3a-9dc4-b5de9359417e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ab50761-3131-4a64-8388-815b5ad82a28}, !- Handle
  {6ec125f6-146e-4a37-89c2-8431fcdaa90c}, !- Name
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}; !- HVAC Component

OS:PortList,
  {868687f3-2f56-4d24-ac4d-aa1e3e5e96f3}, !- Handle
  {26902a5e-2360-4d03-8b35-a0d415128d91}, !- Name
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}; !- HVAC Component

OS:PortList,
  {3ca67161-c144-4dda-9e15-8bd5080f59a1}, !- Handle
  {3edf2a4a-f58c-43eb-88fe-1257ff2ac84b}, !- Name
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}; !- HVAC Component

OS:Sizing:Zone,
  {613ea4a4-f5cb-4a5c-8ba2-2502ab066642}, !- Handle
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85498558-06af-4cf7-b86c-d4a21168b884}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {921dcdc3-98e8-4b85-8d5d-2d77b47e5e03}; !- Thermal Zone

OS:Space,
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Handle
  OfL OfficeSmall B end_b - Story Mid,    !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5033755924452,                       !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {6722dffd-caae-4f60-b489-4f429b57d60a}, !- Building Story Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}; !- Thermal Zone Name

OS:Surface,
  {f816a0af-3937-4557-a23e-e819c51b2085}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afbdc3c6-6b9c-4fa9-b300-7a2e43373777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f870ad-0e61-40a3-a741-1c776e4a6dca}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c3e02c-dac5-4a79-a5f7-2a224ec0e535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d46cf62-1b71-4127-92d2-087afd07e841}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ca0434-2d4a-4bc3-891e-afe441987a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ffcb7f-257c-4d84-ab2a-673f6406a1c0}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb94a01-11e3-4647-93f9-1b0d9904f9cc}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7633749-3874-4867-ae45-1ce08de5d321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08c83dc-0b8f-4e1a-8888-75694620b115}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15f52ed5-cd97-49e0-bdc1-cfa515c5f8b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6a2aec-c8e4-47c8-94ad-b8607e6b89ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}, !- Handle
  Zone OfL OfficeSmall B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83b3ddda-ae61-4903-aa54-928df5bfb125}, !- Zone Air Inlet Port List
  {c7e54e20-b978-42f3-ace5-6ecd9834f596}, !- Zone Air Exhaust Port List
  {ce9e16ce-865d-42e7-b808-56d3c90e9d10}, !- Zone Air Node Name
  {daa33705-2263-4d9e-9be5-e6ef71b8495f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2ba52b2-7a9d-467a-8afe-4323a2bdecd6}, !- Handle
  Node 35,                                !- Name
  {ce9e16ce-865d-42e7-b808-56d3c90e9d10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce9e16ce-865d-42e7-b808-56d3c90e9d10}, !- Handle
  {84a793b5-2a4c-4fdc-8d1e-ab569a1d402e}, !- Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}, !- Source Object
  11,                                     !- Outlet Port
  {e2ba52b2-7a9d-467a-8afe-4323a2bdecd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83b3ddda-ae61-4903-aa54-928df5bfb125}, !- Handle
  {d0d3a8f2-3049-4300-9a5b-cf659d79e818}, !- Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}; !- HVAC Component

OS:PortList,
  {c7e54e20-b978-42f3-ace5-6ecd9834f596}, !- Handle
  {b257db53-8136-4f18-8621-30aac82b4925}, !- Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}; !- HVAC Component

OS:PortList,
  {daa33705-2263-4d9e-9be5-e6ef71b8495f}, !- Handle
  {71ff021a-9dd3-4ad4-86df-be7684883f48}, !- Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}; !- HVAC Component

OS:Sizing:Zone,
  {f45c2c82-301b-424e-9093-014332e6f151}, !- Handle
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71900345-a4af-43fe-b5a4-2efd8f86c390}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1111cc34-1e0f-42a2-9df6-489f33ab024d}; !- Thermal Zone

OS:Space,
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Handle
  OfL OfficeSmall C end_b - Story Mid,    !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5033755924452,                       !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {6722dffd-caae-4f60-b489-4f429b57d60a}, !- Building Story Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}; !- Thermal Zone Name

OS:Surface,
  {fa8b6fea-483b-495c-abdf-fe9241aff218}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba08566-deb2-43b3-a96c-ff62ee0971f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e3c0ae-3beb-40c7-9063-b0b6194c7868}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7c53738-08e6-44f2-8bba-96e060dfeef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42c3643-aa78-4017-8e7f-1539bfa4589c}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c472959-3e71-402c-98a7-41962fda34e7}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ca0434-2d4a-4bc3-891e-afe441987a0b}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d46cf62-1b71-4127-92d2-087afd07e841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746ed76c-8510-426c-89f8-0fe002422833}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63f7ac2a-d302-4324-a244-de510456df0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0f2481-303e-40c4-8e20-8b3f0fc431de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e109feb9-6645-40cd-840a-a01557ca85d3}, !- Handle
  Zone OfL OfficeSmall C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8042f179-b984-4ed7-88cd-efb184c05864}, !- Zone Air Inlet Port List
  {cabcafbb-b5ef-4b52-b194-3929102780bf}, !- Zone Air Exhaust Port List
  {8aac65fc-2df5-4823-b72b-9106b65e1b04}, !- Zone Air Node Name
  {f9faa73f-607a-4b94-bf4f-a96163d06ef7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b327270a-38eb-45bd-8a49-4b20d217c888}, !- Handle
  Node 36,                                !- Name
  {8aac65fc-2df5-4823-b72b-9106b65e1b04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aac65fc-2df5-4823-b72b-9106b65e1b04}, !- Handle
  {3d0346b6-dae5-4186-8385-3e967ab262cd}, !- Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}, !- Source Object
  11,                                     !- Outlet Port
  {b327270a-38eb-45bd-8a49-4b20d217c888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8042f179-b984-4ed7-88cd-efb184c05864}, !- Handle
  {469edc85-4c79-4ceb-b25a-d9cedc1008bf}, !- Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}; !- HVAC Component

OS:PortList,
  {cabcafbb-b5ef-4b52-b194-3929102780bf}, !- Handle
  {bc37c69b-cccf-43be-9630-af5ef269419a}, !- Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}; !- HVAC Component

OS:PortList,
  {f9faa73f-607a-4b94-bf4f-a96163d06ef7}, !- Handle
  {64181f0e-cf87-414d-81d7-58aad4a2548d}, !- Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}; !- HVAC Component

OS:Sizing:Zone,
  {97c4054d-168e-44b2-af51-3502b89e4bbb}, !- Handle
  {e109feb9-6645-40cd-840a-a01557ca85d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e7ad5f1-0c9f-4a0c-8edc-53e534fbaf29}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {e109feb9-6645-40cd-840a-a01557ca85d3}; !- Thermal Zone

OS:BuildingStory,
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Handle
  Story Top,                              !- Name
  7.3152,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Handle
  OfL OfficeOpen A end_a - Story Top,     !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.0753755924451,                      !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}; !- Thermal Zone Name

OS:Surface,
  {fff3e0d7-ff2e-4756-836d-3e908c3af28e}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc305654-9f1a-42c0-ab2f-c8f22247746c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93777e3d-dd5b-425f-9886-2524296d0f4b}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde79859-cd78-4ac4-aa80-66432f819d94}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f756f7cf-754f-40a7-8640-8b59d8bd4478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c03a4ee-d3b8-4aca-8b35-32bd4fe81336}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c452957-29de-4a9c-a9f7-24b0e676f6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b60d4d8-52b9-42f6-925b-9c5aa5c6b4e4}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3c5031-d0be-44bb-b448-ab55353dd307}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3837fb2-7452-4caa-b396-08dcda4263d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40eb84de-242f-4107-ac42-0df328aca361}, !- Zone Air Inlet Port List
  {bd2d48f8-6ec0-4997-ae27-9464e718a366}, !- Zone Air Exhaust Port List
  {7f313516-03cb-4521-8c63-ddade461fde3}, !- Zone Air Node Name
  {43d981b6-6e81-456f-807a-55588d32baa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95ca5bc4-195c-4480-82a9-ec15c3fcaaef}, !- Handle
  Node 37,                                !- Name
  {7f313516-03cb-4521-8c63-ddade461fde3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f313516-03cb-4521-8c63-ddade461fde3}, !- Handle
  {457e0f68-2236-4662-ac24-080b6d9642e0}, !- Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}, !- Source Object
  11,                                     !- Outlet Port
  {95ca5bc4-195c-4480-82a9-ec15c3fcaaef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40eb84de-242f-4107-ac42-0df328aca361}, !- Handle
  {d4719b56-194f-445a-abee-5c81effa5b3f}, !- Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}; !- HVAC Component

OS:PortList,
  {bd2d48f8-6ec0-4997-ae27-9464e718a366}, !- Handle
  {e85428e4-5595-495f-8e0c-77177582dd1c}, !- Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}; !- HVAC Component

OS:PortList,
  {43d981b6-6e81-456f-807a-55588d32baa1}, !- Handle
  {0354fb07-edea-4def-a05c-b64bc2e470be}, !- Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}; !- HVAC Component

OS:Sizing:Zone,
  {2cf25c48-2682-42a5-ad66-5eb1564b243f}, !- Handle
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8e5b046-e1c8-4dc0-b7ab-26a9bfe36f0d}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {11c22521-681a-4a2f-96a4-7f52a6a4d504}; !- Thermal Zone

OS:Space,
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Handle
  OfL OfficeOpen B end_a - Story Top,     !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.0753755924451,                      !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}; !- Thermal Zone Name

OS:Surface,
  {f64fa4d3-1a1f-4a97-818c-f0125a99b8df}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1a130b4-b72f-4bce-85d6-cf31b89babe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6e65a0-d154-4e60-a214-f9c2b23e9d92}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09733ff9-01d8-41a4-afab-19e2b8438554}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e79032-cc24-4daf-a8f2-e08f3cf11e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6072b98e-b135-46ed-bfba-cfc91dec2ea2}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a9f4305-9d3f-4db3-b29b-17feac7c6c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f756f7cf-754f-40a7-8640-8b59d8bd4478}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde79859-cd78-4ac4-aa80-66432f819d94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19fc3a8-9efd-4673-a465-3bd7746f4912}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d4b87b0-3688-4fd6-bad2-32cefe1761aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {773a5369-e72d-47be-b4db-004dba8940c7}, !- Zone Air Inlet Port List
  {d6fa9487-9738-4735-af1e-fa806c1facc1}, !- Zone Air Exhaust Port List
  {e449ced1-0039-412f-bc2c-1bd9c01300ea}, !- Zone Air Node Name
  {909aebf5-ce29-4697-a5ce-aaf07dfcb43c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffa54349-e384-4e86-8f57-b3c90c49563a}, !- Handle
  Node 38,                                !- Name
  {e449ced1-0039-412f-bc2c-1bd9c01300ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e449ced1-0039-412f-bc2c-1bd9c01300ea}, !- Handle
  {0a5327e7-945c-4f82-bbeb-52f88d6f1ae8}, !- Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}, !- Source Object
  11,                                     !- Outlet Port
  {ffa54349-e384-4e86-8f57-b3c90c49563a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {773a5369-e72d-47be-b4db-004dba8940c7}, !- Handle
  {cab4efdf-ed1f-4791-a15c-8173db7b5fbb}, !- Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}; !- HVAC Component

OS:PortList,
  {d6fa9487-9738-4735-af1e-fa806c1facc1}, !- Handle
  {a5ce8495-24a8-4dcf-9bd4-f792cd5c6ff4}, !- Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}; !- HVAC Component

OS:PortList,
  {909aebf5-ce29-4697-a5ce-aaf07dfcb43c}, !- Handle
  {3ffecf7f-92bd-4c05-b5b1-85cffd6e9c00}, !- Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}; !- HVAC Component

OS:Sizing:Zone,
  {7570a5b3-b14b-45b1-806d-f44e5b3c32fd}, !- Handle
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ee6d0c4-9e3a-4c4b-a0dc-5943bfd77cef}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {1a987ad7-2e14-49eb-9430-c9b1f03a53c8}; !- Thermal Zone

OS:Space,
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Handle
  OfL OfficeOpen C end_a - Story Top,     !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.0753755924451,                      !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}; !- Thermal Zone Name

OS:Surface,
  {73f62127-518f-46e1-a3e0-786ea861b88e}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19094bd6-7b2f-466d-8b4b-86ade679f3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f476f7-4e86-4e19-951f-9a3d18e88585}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0f534c-00c6-469b-b8a0-947effb202b2}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76801458-73ab-427b-bde4-76ee0faef726}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f7dbed-668e-46ad-b330-645da4008d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e79032-cc24-4daf-a8f2-e08f3cf11e98}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09733ff9-01d8-41a4-afab-19e2b8438554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ec5e13-7991-40a9-b161-b8f75f5f1d33}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c2caba5-bff8-4af6-b30e-52b16d69cb19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68d28ea0-a54d-4094-b530-4952f098df30}, !- Zone Air Inlet Port List
  {d8be528d-bd55-4c5b-991e-90c289dad097}, !- Zone Air Exhaust Port List
  {8023098c-d1d5-4e2c-ad3f-f8290a9128f7}, !- Zone Air Node Name
  {55a0e4cb-ca6f-4a42-918a-52927f689743}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e8b230c-7e6a-459e-9b80-6b0ae6db8217}, !- Handle
  Node 39,                                !- Name
  {8023098c-d1d5-4e2c-ad3f-f8290a9128f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8023098c-d1d5-4e2c-ad3f-f8290a9128f7}, !- Handle
  {55df6a11-4733-4735-b5d6-a065264258e5}, !- Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}, !- Source Object
  11,                                     !- Outlet Port
  {2e8b230c-7e6a-459e-9b80-6b0ae6db8217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68d28ea0-a54d-4094-b530-4952f098df30}, !- Handle
  {2768976a-d57b-4298-a2b3-559915b44ba3}, !- Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}; !- HVAC Component

OS:PortList,
  {d8be528d-bd55-4c5b-991e-90c289dad097}, !- Handle
  {88c904f6-3723-4e69-b444-afbc39a2a54c}, !- Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}; !- HVAC Component

OS:PortList,
  {55a0e4cb-ca6f-4a42-918a-52927f689743}, !- Handle
  {1009f6a5-8e3a-4885-ae67-bf4d1675cfa2}, !- Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}; !- HVAC Component

OS:Sizing:Zone,
  {cda993dc-0a35-42b8-b78f-cf46e9c92b44}, !- Handle
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68dac8ab-28de-46be-b959-d5bb6235c5c6}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {22b2bea4-73d5-46e8-afd8-c32e944a5d0d}; !- Thermal Zone

OS:Space,
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Handle
  OfL OfficeOpen A  - Story Top,          !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.5033755924451,                      !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {223d1986-4c76-41a1-8536-b29078252164}; !- Thermal Zone Name

OS:Surface,
  {017bdc05-1a8e-4471-98e0-5919c18e8315}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4114487d-62b9-4fd4-98af-ff5d3e64b798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c452957-29de-4a9c-a9f7-24b0e676f6fc}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c03a4ee-d3b8-4aca-8b35-32bd4fe81336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a073947c-04e5-4833-8d55-f002b0a54ed0}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde5675f-a321-4084-967a-1a2bccf2fc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da5d2ac-63bc-469a-b9b1-d0b570f503a2}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968320c4-2632-46c9-bed5-ad007c026284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f4c2ff-13e2-4fc3-b2e5-4f0784ea5bfd}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e49a2a-b66c-445b-b0aa-7ac549066b9d}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67e0a392-fdf7-46a0-958b-a296c14d9e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {223d1986-4c76-41a1-8536-b29078252164}, !- Handle
  Zone OfL OfficeOpen A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b076849c-c23c-41d7-a3e5-9bff85a06fc0}, !- Zone Air Inlet Port List
  {abf73db0-9384-469f-8d8a-35c003d49f74}, !- Zone Air Exhaust Port List
  {2108fa4c-d349-44b1-a288-82e81100e72d}, !- Zone Air Node Name
  {60723a36-ba5c-41b3-b13a-dace1916f1ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa5a74bd-d880-4dc8-a559-a7fba4216ce8}, !- Handle
  Node 40,                                !- Name
  {2108fa4c-d349-44b1-a288-82e81100e72d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2108fa4c-d349-44b1-a288-82e81100e72d}, !- Handle
  {d452d852-6e24-419b-a749-9a1cd5ad71a7}, !- Name
  {223d1986-4c76-41a1-8536-b29078252164}, !- Source Object
  11,                                     !- Outlet Port
  {aa5a74bd-d880-4dc8-a559-a7fba4216ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b076849c-c23c-41d7-a3e5-9bff85a06fc0}, !- Handle
  {ffe1cb3b-f977-4cb6-b458-8e29c5c15271}, !- Name
  {223d1986-4c76-41a1-8536-b29078252164}; !- HVAC Component

OS:PortList,
  {abf73db0-9384-469f-8d8a-35c003d49f74}, !- Handle
  {2d949960-5e0e-4342-960d-955593212fd5}, !- Name
  {223d1986-4c76-41a1-8536-b29078252164}; !- HVAC Component

OS:PortList,
  {60723a36-ba5c-41b3-b13a-dace1916f1ef}, !- Handle
  {66215f41-5495-4e8d-8e6f-40042bcf4576}, !- Name
  {223d1986-4c76-41a1-8536-b29078252164}; !- HVAC Component

OS:Sizing:Zone,
  {ed62e967-95bc-41c5-adf4-90a1aa214812}, !- Handle
  {223d1986-4c76-41a1-8536-b29078252164}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06548292-60b2-49e3-9cf1-1eeb670a19a7}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {223d1986-4c76-41a1-8536-b29078252164}; !- Thermal Zone

OS:Space,
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Handle
  OfL OfficeOpen B  - Story Top,          !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.5033755924451,                      !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {25298adf-38d0-423a-81f3-02676f15d78d}; !- Thermal Zone Name

OS:Surface,
  {d764fb8a-6bbd-4f7c-a69f-d42a1ad25f45}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21eb599e-ed1c-4b35-8271-1675ed1dfc96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9f4305-9d3f-4db3-b29b-17feac7c6c48}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6072b98e-b135-46ed-bfba-cfc91dec2ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0887044d-d3bf-40b2-af37-bde94333e66b}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5ed666-e85f-4ca2-8b94-cb3a9aea56b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c4b48d-6ff6-4a34-a577-5291b7c24bf8}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0069d412-896b-4f7a-bf03-af3c0cd26346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde5675f-a321-4084-967a-1a2bccf2fc23}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a073947c-04e5-4833-8d55-f002b0a54ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58fe1486-ecdb-4961-810d-be3da8fb6b34}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73702e05-d345-45e1-8107-00ba36c1a963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25298adf-38d0-423a-81f3-02676f15d78d}, !- Handle
  Zone OfL OfficeOpen B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7915ebd-4459-42ca-b5e6-013b0e0a506b}, !- Zone Air Inlet Port List
  {fdae5538-d95d-42b9-99d3-d9b9222a8849}, !- Zone Air Exhaust Port List
  {337aaad4-b8a7-4360-98f8-101087bbd402}, !- Zone Air Node Name
  {465c90b2-4d08-4354-8ba9-b9c03903a1da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f15d7a16-5a2d-4dea-9b0b-623aa452eb90}, !- Handle
  Node 41,                                !- Name
  {337aaad4-b8a7-4360-98f8-101087bbd402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337aaad4-b8a7-4360-98f8-101087bbd402}, !- Handle
  {f57635b6-710b-43d9-bb78-9a4cf6b0cdb7}, !- Name
  {25298adf-38d0-423a-81f3-02676f15d78d}, !- Source Object
  11,                                     !- Outlet Port
  {f15d7a16-5a2d-4dea-9b0b-623aa452eb90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7915ebd-4459-42ca-b5e6-013b0e0a506b}, !- Handle
  {f60b0ace-bea4-4b79-a61a-e35d11403571}, !- Name
  {25298adf-38d0-423a-81f3-02676f15d78d}; !- HVAC Component

OS:PortList,
  {fdae5538-d95d-42b9-99d3-d9b9222a8849}, !- Handle
  {ef4c50c1-592f-41d3-afa7-61eb59529f24}, !- Name
  {25298adf-38d0-423a-81f3-02676f15d78d}; !- HVAC Component

OS:PortList,
  {465c90b2-4d08-4354-8ba9-b9c03903a1da}, !- Handle
  {d08094c6-16bd-406c-9930-5a3ef26de990}, !- Name
  {25298adf-38d0-423a-81f3-02676f15d78d}; !- HVAC Component

OS:Sizing:Zone,
  {718a08b4-9127-48b5-a75b-7d71a10388d6}, !- Handle
  {25298adf-38d0-423a-81f3-02676f15d78d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cacff8c-eaf8-440e-b733-d96e24906436}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {25298adf-38d0-423a-81f3-02676f15d78d}; !- Thermal Zone

OS:Space,
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Handle
  OfL OfficeOpen C  - Story Top,          !- Name
  {d6d31c8b-40e1-45ae-950f-a4ab34fd3532}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.5033755924451,                      !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {f771026c-0035-48f2-9108-370564f535cc}; !- Thermal Zone Name

OS:Surface,
  {eec01ad9-d1b0-4930-980c-272b1670f70d}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aea236c-de37-4fa4-9cdf-30ae11935d7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f7dbed-668e-46ad-b330-645da4008d1b}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76801458-73ab-427b-bde4-76ee0faef726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54d45f0-aaec-46ff-b6d5-763c09c349af}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc37720-44fa-40ec-afc6-9e1f98a4dd98}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f116e4b-d2c1-4525-85df-e91c8ddad729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  43.1718378275179, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5ed666-e85f-4ca2-8b94-cb3a9aea56b9}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0887044d-d3bf-40b2-af37-bde94333e66b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-014, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  43.1718378275179, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  43.1718378275179, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb80f86-0251-4842-8f97-a356ef874ea4}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8c49604-03aa-425f-9d5c-a74f7f4f4522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.1718378275179, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.1718378275179, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f771026c-0035-48f2-9108-370564f535cc}, !- Handle
  Zone OfL OfficeOpen C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bc157e2-230f-4489-b044-3cf6811d8c32}, !- Zone Air Inlet Port List
  {ea1fc2d0-7024-4bd3-bd3b-db7381113d9b}, !- Zone Air Exhaust Port List
  {6713f200-d100-47aa-8337-d5d48b00ff65}, !- Zone Air Node Name
  {7cb6cacf-0040-4d85-938f-5c1eaa4b1cfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e9c88a8-af62-41d7-9dcf-a2eb49b29ef1}, !- Handle
  Node 42,                                !- Name
  {6713f200-d100-47aa-8337-d5d48b00ff65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6713f200-d100-47aa-8337-d5d48b00ff65}, !- Handle
  {284d742f-a946-4bb0-9ddc-8b9424558972}, !- Name
  {f771026c-0035-48f2-9108-370564f535cc}, !- Source Object
  11,                                     !- Outlet Port
  {3e9c88a8-af62-41d7-9dcf-a2eb49b29ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bc157e2-230f-4489-b044-3cf6811d8c32}, !- Handle
  {da3a23b3-b3e7-4f5c-9e01-f1a37124f58e}, !- Name
  {f771026c-0035-48f2-9108-370564f535cc}; !- HVAC Component

OS:PortList,
  {ea1fc2d0-7024-4bd3-bd3b-db7381113d9b}, !- Handle
  {f3fcbb8c-2628-46f1-abb6-05c6d6bebff7}, !- Name
  {f771026c-0035-48f2-9108-370564f535cc}; !- HVAC Component

OS:PortList,
  {7cb6cacf-0040-4d85-938f-5c1eaa4b1cfc}, !- Handle
  {54b9fe7d-82e5-42ce-ac03-e83aaddd2bb4}, !- Name
  {f771026c-0035-48f2-9108-370564f535cc}; !- HVAC Component

OS:Sizing:Zone,
  {1f9d1983-41a0-4a08-ba9a-cedd98ff1675}, !- Handle
  {f771026c-0035-48f2-9108-370564f535cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {471e3748-53dc-4b7b-b103-b2c2ea813ba6}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {f771026c-0035-48f2-9108-370564f535cc}; !- Thermal Zone

OS:Space,
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Handle
  OfL LobbyWaiting A  - Story Top,        !- Name
  {d6c4e3dc-661d-49e3-9a41-e4e13c0593d9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66846223507275,                       !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}; !- Thermal Zone Name

OS:Surface,
  {7deec0b7-f58c-4565-a97f-0a6d056eac53}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f0fdb67-93ba-441f-8cdb-74a2aee11043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968320c4-2632-46c9-bed5-ad007c026284}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3da5d2ac-63bc-469a-b9b1-d0b570f503a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8b24d8-f224-42e4-8668-34fe3ddd76ae}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab2e31f-d7ca-498c-a6bb-8b810d3cf2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9326072-2399-47b3-80d2-1eb55ce8868f}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24cabdd-d04a-4021-a7f6-e8a00ecb667f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c481dc-3b21-4e23-8c97-ef3ae7bcfa0c}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e23fb82-6087-4b1b-ab7b-83f250ef3648}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {545d3ef5-2eec-4dea-a59d-76c0790a07cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}, !- Handle
  Zone OfL LobbyWaiting A  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca983f2f-2dc4-4478-9ab5-d250972ff113}, !- Zone Air Inlet Port List
  {e20f6dc4-d64f-4e8d-a0c8-98fad1599409}, !- Zone Air Exhaust Port List
  {60651ab5-e14b-4b4d-afb3-19a643b1e1a9}, !- Zone Air Node Name
  {19e3667b-7beb-45fd-9982-15def913f488}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {044dea83-96f0-4860-84e5-3a768eb9a5b7}, !- Handle
  Node 43,                                !- Name
  {60651ab5-e14b-4b4d-afb3-19a643b1e1a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60651ab5-e14b-4b4d-afb3-19a643b1e1a9}, !- Handle
  {8a10cc01-31c3-4b5f-a554-e285b25001e8}, !- Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}, !- Source Object
  11,                                     !- Outlet Port
  {044dea83-96f0-4860-84e5-3a768eb9a5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca983f2f-2dc4-4478-9ab5-d250972ff113}, !- Handle
  {d17952d6-97a5-49a5-aa00-250c47bae613}, !- Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}; !- HVAC Component

OS:PortList,
  {e20f6dc4-d64f-4e8d-a0c8-98fad1599409}, !- Handle
  {93bd597c-59c3-45e2-aa2f-eff25cb7d08a}, !- Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}; !- HVAC Component

OS:PortList,
  {19e3667b-7beb-45fd-9982-15def913f488}, !- Handle
  {7e06dad9-e9cf-4e53-bd2c-31d962457cd1}, !- Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}; !- HVAC Component

OS:Sizing:Zone,
  {400a2545-3cea-4344-a06e-491377d4ed75}, !- Handle
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74600c8b-66b1-4280-9982-80ed62959674}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {67aa9899-bf6a-4a2a-910d-e662d6b90aa9}; !- Thermal Zone

OS:Space,
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Handle
  OfL LobbyWaiting B  - Story Top,        !- Name
  {d6c4e3dc-661d-49e3-9a41-e4e13c0593d9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66846223507275,                       !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}; !- Thermal Zone Name

OS:Surface,
  {452372f9-4ee8-45b7-bf80-80098bf010a1}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce4cd9e-f4f6-4ad3-87a4-8d684ed8cc48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0069d412-896b-4f7a-bf03-af3c0cd26346}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c4b48d-6ff6-4a34-a577-5291b7c24bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5b4042-6219-4087-87aa-88b8ad3140ef}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf3f473-f4a9-4968-8ff2-529d9f2322d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ce4216-4da0-4065-ad04-ce4e244c10b1}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce226ed0-016b-41b8-bdf1-d125a519d0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab2e31f-d7ca-498c-a6bb-8b810d3cf2fc}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8b24d8-f224-42e4-8668-34fe3ddd76ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644b76cd-950d-4a63-a7cf-c5529fc5d1cc}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {250aa5b5-e2f3-43f8-8232-5dbdcc43436c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2664057-17b1-4e95-8792-10f74277aa7d}, !- Handle
  Zone OfL LobbyWaiting B  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070cbbfa-fbde-4fbf-b92d-0d953f6429dd}, !- Zone Air Inlet Port List
  {c48c28b5-1b8d-4644-8913-9ed3d09c1268}, !- Zone Air Exhaust Port List
  {4cbd68ef-5403-498a-9055-c93fa2f268f9}, !- Zone Air Node Name
  {b2263abd-d481-45a6-aea5-dc92271a35c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {748fbd61-1d1c-43eb-81f8-7ba71f294a08}, !- Handle
  Node 44,                                !- Name
  {4cbd68ef-5403-498a-9055-c93fa2f268f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cbd68ef-5403-498a-9055-c93fa2f268f9}, !- Handle
  {3b60730b-105d-4e37-a2f2-ad667353b3c5}, !- Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}, !- Source Object
  11,                                     !- Outlet Port
  {748fbd61-1d1c-43eb-81f8-7ba71f294a08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070cbbfa-fbde-4fbf-b92d-0d953f6429dd}, !- Handle
  {4e185ed3-1f04-443f-b056-7018f5d4c64d}, !- Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}; !- HVAC Component

OS:PortList,
  {c48c28b5-1b8d-4644-8913-9ed3d09c1268}, !- Handle
  {4f782c2d-0299-4177-bbc6-fd909ab91ebd}, !- Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}; !- HVAC Component

OS:PortList,
  {b2263abd-d481-45a6-aea5-dc92271a35c9}, !- Handle
  {00a8ea98-a74b-4441-af7b-f0f3a4c2166d}, !- Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}; !- HVAC Component

OS:Sizing:Zone,
  {63c0be6f-2244-43b6-8f76-ba7ee52d02c4}, !- Handle
  {f2664057-17b1-4e95-8792-10f74277aa7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf293303-1358-4478-b5ec-aa92351961b7}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {f2664057-17b1-4e95-8792-10f74277aa7d}; !- Thermal Zone

OS:Space,
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Handle
  OfL LobbyWaiting C  - Story Top,        !- Name
  {d6c4e3dc-661d-49e3-9a41-e4e13c0593d9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.66846223507275,                       !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}; !- Thermal Zone Name

OS:Surface,
  {ee8798fd-2a93-4de4-8a67-21b24b19e387}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ece9bce-0725-49b7-9c25-20a0468feab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f116e4b-d2c1-4525-85df-e91c8ddad729}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdc37720-44fa-40ec-afc6-9e1f98a4dd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d740b8c1-bdce-4e22-9a8a-f827736115c8}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ad6dd4-149b-48e2-b444-03cb166c73b5}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83febd86-1762-406f-8bc4-63a7b0445989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.71421094881748, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf3f473-f4a9-4968-8ff2-529d9f2322d1}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5b4042-6219-4087-87aa-88b8ad3140ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-015, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.71421094881748, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.71421094881748, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3770867a-e4b8-4974-a2e7-15c5057f62a5}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {286834e3-a45a-44b4-88ea-a59169f21832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71421094881748, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.71421094881748, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-015, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-015, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cc12205-c060-41d8-95b3-4f9d56c22632}, !- Handle
  Zone OfL LobbyWaiting C  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfb3a13e-83ef-4347-81d7-91b045b3480b}, !- Zone Air Inlet Port List
  {c38197fd-0d2b-4c10-b56d-6724d52eaf12}, !- Zone Air Exhaust Port List
  {79fe3e54-5d49-465b-bdde-a8297e0c6a93}, !- Zone Air Node Name
  {635803cb-d96c-4a91-aa44-4f7bcdebd4be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a34a7d18-0342-4b5b-98fc-c31966bd19f3}, !- Handle
  Node 45,                                !- Name
  {79fe3e54-5d49-465b-bdde-a8297e0c6a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79fe3e54-5d49-465b-bdde-a8297e0c6a93}, !- Handle
  {43cc1f38-c219-4332-a6a7-3756d06a637b}, !- Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}, !- Source Object
  11,                                     !- Outlet Port
  {a34a7d18-0342-4b5b-98fc-c31966bd19f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfb3a13e-83ef-4347-81d7-91b045b3480b}, !- Handle
  {bba8274d-70bf-44a6-9afc-36ae38fb49a8}, !- Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}; !- HVAC Component

OS:PortList,
  {c38197fd-0d2b-4c10-b56d-6724d52eaf12}, !- Handle
  {0a64374a-50b8-47b0-be94-6101b800b3db}, !- Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}; !- HVAC Component

OS:PortList,
  {635803cb-d96c-4a91-aa44-4f7bcdebd4be}, !- Handle
  {5e36237f-6e5d-45af-b601-419cf5c09d88}, !- Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}; !- HVAC Component

OS:Sizing:Zone,
  {3a8dc2de-70b0-4629-b8f2-58a28d76c5e7}, !- Handle
  {5cc12205-c060-41d8-95b3-4f9d56c22632}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5533194d-0aa7-420d-9d55-6f6ef418752b}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {5cc12205-c060-41d8-95b3-4f9d56c22632}; !- Thermal Zone

OS:Space,
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Handle
  OfL MechElecRoom A  - Story Top,        !- Name
  {ef7fb9cf-29fb-4718-9648-bd968f1e0c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.38267318389023,                       !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {db724540-8286-4910-8546-66791b9ef8dc}; !- Thermal Zone Name

OS:Surface,
  {7911e28f-28d7-4d93-adcd-b96213067084}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9aab3d4-ebae-4a19-b01b-b5c3a87834fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24cabdd-d04a-4021-a7f6-e8a00ecb667f}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9326072-2399-47b3-80d2-1eb55ce8868f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109262c0-00a2-462e-9756-32224da26653}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b93a43-3575-4ce7-92bb-b54bf90aa90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e46828a-e150-41d9-b8f1-b405c96408dc}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5ca5e2-e854-486c-983a-b535ef8df7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79db2770-942c-4868-80d5-c9dcfdf381a4}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a11ac0-7591-4a54-964c-360544b6ccd7}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b3cb144-8a4e-48a1-8131-0979d2d6b2f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db724540-8286-4910-8546-66791b9ef8dc}, !- Handle
  Zone OfL MechElecRoom A  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcd560ad-51e5-48c2-b825-ae6e9d19b663}, !- Zone Air Inlet Port List
  {79a783d0-8802-4b4f-b930-21b2551ae926}, !- Zone Air Exhaust Port List
  {9a0bbbc1-ff41-4883-a54d-ff74c731be0d}, !- Zone Air Node Name
  {4eadee47-9f72-432f-9bf8-c8a05f51a54d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a91983c-9786-4239-8c0a-95f4449cd2d6}, !- Handle
  Node 46,                                !- Name
  {9a0bbbc1-ff41-4883-a54d-ff74c731be0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a0bbbc1-ff41-4883-a54d-ff74c731be0d}, !- Handle
  {1b39aad5-ce1e-499d-8036-4b35713d23c8}, !- Name
  {db724540-8286-4910-8546-66791b9ef8dc}, !- Source Object
  11,                                     !- Outlet Port
  {1a91983c-9786-4239-8c0a-95f4449cd2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcd560ad-51e5-48c2-b825-ae6e9d19b663}, !- Handle
  {86bf2249-a16b-49c9-afad-53d5d0f35541}, !- Name
  {db724540-8286-4910-8546-66791b9ef8dc}; !- HVAC Component

OS:PortList,
  {79a783d0-8802-4b4f-b930-21b2551ae926}, !- Handle
  {22db8a50-1664-41ac-b15d-56107f16c719}, !- Name
  {db724540-8286-4910-8546-66791b9ef8dc}; !- HVAC Component

OS:PortList,
  {4eadee47-9f72-432f-9bf8-c8a05f51a54d}, !- Handle
  {6785dabd-2700-4f44-addf-bd7d8cf21917}, !- Name
  {db724540-8286-4910-8546-66791b9ef8dc}; !- HVAC Component

OS:Sizing:Zone,
  {c5da0480-31ad-4df0-a0aa-81a0bdb8f25f}, !- Handle
  {db724540-8286-4910-8546-66791b9ef8dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {716fc444-d01f-4d8d-a507-4b4bafca08c8}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {db724540-8286-4910-8546-66791b9ef8dc}; !- Thermal Zone

OS:Space,
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Handle
  OfL MechElecRoom B  - Story Top,        !- Name
  {ef7fb9cf-29fb-4718-9648-bd968f1e0c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.38267318389023,                       !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {b33cac1e-563c-4235-8c00-906678448e75}; !- Thermal Zone Name

OS:Surface,
  {11ef78b5-31b6-4d92-98cd-20bacf4486af}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1a819f-170c-47d0-8297-6780cba2c8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce226ed0-016b-41b8-bdf1-d125a519d0a1}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ce4216-4da0-4065-ad04-ce4e244c10b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521f2a14-1681-4dfe-af4b-43f59d7442e5}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232cf6b5-9d9f-4f3d-b8ca-256d067f780a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c54907-f652-4ec9-ae63-6c2da6630cac}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {296c5261-5000-46dd-a115-e4f4d789a901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b93a43-3575-4ce7-92bb-b54bf90aa90a}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {109262c0-00a2-462e-9756-32224da26653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f9dd51-6f5e-4740-8b9e-06615e073028}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0610b4a1-f195-4ede-b431-0d260237601c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b33cac1e-563c-4235-8c00-906678448e75}, !- Handle
  Zone OfL MechElecRoom B  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {715db57d-0e5b-4740-b698-9b3a6bfa29d4}, !- Zone Air Inlet Port List
  {9f304c13-a1dc-471e-8e10-628ec8ebf826}, !- Zone Air Exhaust Port List
  {6e3db3f9-1d68-4e89-b51a-4680a5ec6d1f}, !- Zone Air Node Name
  {c5f8f933-bdef-4dfb-93dd-c91ff7a839b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcc61617-e906-4cd9-9cbb-83f44bdb3b3b}, !- Handle
  Node 47,                                !- Name
  {6e3db3f9-1d68-4e89-b51a-4680a5ec6d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e3db3f9-1d68-4e89-b51a-4680a5ec6d1f}, !- Handle
  {6fea5086-fb4c-4e1a-96e3-535f31019097}, !- Name
  {b33cac1e-563c-4235-8c00-906678448e75}, !- Source Object
  11,                                     !- Outlet Port
  {dcc61617-e906-4cd9-9cbb-83f44bdb3b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {715db57d-0e5b-4740-b698-9b3a6bfa29d4}, !- Handle
  {6baa5327-4778-4995-82a2-5ad2f46b84ad}, !- Name
  {b33cac1e-563c-4235-8c00-906678448e75}; !- HVAC Component

OS:PortList,
  {9f304c13-a1dc-471e-8e10-628ec8ebf826}, !- Handle
  {b4dc10f1-0f92-4f96-94e8-d411e0b17b6b}, !- Name
  {b33cac1e-563c-4235-8c00-906678448e75}; !- HVAC Component

OS:PortList,
  {c5f8f933-bdef-4dfb-93dd-c91ff7a839b1}, !- Handle
  {c569ee2f-19c9-46da-9363-83f1fd834296}, !- Name
  {b33cac1e-563c-4235-8c00-906678448e75}; !- HVAC Component

OS:Sizing:Zone,
  {ffb548b7-077a-4609-bd2f-392319577489}, !- Handle
  {b33cac1e-563c-4235-8c00-906678448e75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5beee402-b214-48f8-a52b-3cf882a03372}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {b33cac1e-563c-4235-8c00-906678448e75}; !- Thermal Zone

OS:Space,
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Handle
  OfL MechElecRoom C  - Story Top,        !- Name
  {ef7fb9cf-29fb-4718-9648-bd968f1e0c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.38267318389023,                       !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}; !- Thermal Zone Name

OS:Surface,
  {c7c3619d-17c9-484a-a67d-abbeef39c9df}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f398c2-87b6-43c6-8dd7-3730f848885b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83febd86-1762-406f-8bc4-63a7b0445989}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ad6dd4-149b-48e2-b444-03cb166c73b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95dee263-a3fb-4a47-8c7f-98f73dcd9f0d}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261e457c-1ea9-4895-b408-8308c3e0a658}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68158afb-56b1-4858-89a9-35f1ff16a412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.30086416967157, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232cf6b5-9d9f-4f3d-b8ca-256d067f780a}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521f2a14-1681-4dfe-af4b-43f59d7442e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.30086416967157, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.30086416967157, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93be7327-7b1b-4951-bbe1-f8409105701f}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e854fa8-06cf-4bdf-a3be-0c00e7c35900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30086416967157, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.30086416967157, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}, !- Handle
  Zone OfL MechElecRoom C  - Story Top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d064ac47-fbb7-4635-8a8d-573aaede9617}, !- Zone Air Inlet Port List
  {ad148411-ae75-4098-94f3-bc09833919cf}, !- Zone Air Exhaust Port List
  {ef91a749-0862-4703-bc4e-73919c92967a}, !- Zone Air Node Name
  {8e7a3f25-6b11-4bbc-883d-43e81830130c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {385cdea3-6844-4fb7-bb71-dc8e792a40d3}, !- Handle
  Node 48,                                !- Name
  {ef91a749-0862-4703-bc4e-73919c92967a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef91a749-0862-4703-bc4e-73919c92967a}, !- Handle
  {0fed2180-322a-4f84-a9e4-69fb44229af5}, !- Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}, !- Source Object
  11,                                     !- Outlet Port
  {385cdea3-6844-4fb7-bb71-dc8e792a40d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d064ac47-fbb7-4635-8a8d-573aaede9617}, !- Handle
  {b2981934-ff05-4241-9b84-a31b00210757}, !- Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}; !- HVAC Component

OS:PortList,
  {ad148411-ae75-4098-94f3-bc09833919cf}, !- Handle
  {711ef3de-aad9-4819-9185-3d1d4b6fac48}, !- Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}; !- HVAC Component

OS:PortList,
  {8e7a3f25-6b11-4bbc-883d-43e81830130c}, !- Handle
  {bb324478-dd12-4b23-844c-0faa73fd80a1}, !- Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}; !- HVAC Component

OS:Sizing:Zone,
  {d6160da2-f3cf-4903-92f8-a8eaa5148d36}, !- Handle
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29a582d0-9c9b-44b4-bcf5-d51efe6b7dd9}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {0735264e-1e9c-463d-a54b-a2c533b6d1da}; !- Thermal Zone

OS:Space,
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Handle
  OfL OfficeSmall A  - Story Top,         !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.6835373535618,                       !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}; !- Thermal Zone Name

OS:Surface,
  {5eb7912f-6157-4737-8c22-8a79c69431a9}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7002d486-c85e-48c6-95c3-e14bce76bc5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5ca5e2-e854-486c-983a-b535ef8df7a0}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e46828a-e150-41d9-b8f1-b405c96408dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4c67fb-a41c-4648-b365-206961d15922}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5404faeb-f066-421f-bda5-5b7e87aabca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cded6468-9469-417b-97f6-6b73eb4b9be4}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e318b1-73ee-4e8c-ad9c-857ea270dd0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13aaa423-7f45-454d-9a15-862da9beef62}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d77ff01-f136-49dd-b771-05688f908bef}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4ba7495-48ae-425e-a856-bd30b0c57551}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {040113c9-f609-403b-a585-bffb6fc9dfcd}, !- Handle
  Zone OfL OfficeSmall A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b9aa982-c844-486f-9979-5a0833ef1139}, !- Zone Air Inlet Port List
  {a4f94262-4920-430b-af3d-a66106275c2b}, !- Zone Air Exhaust Port List
  {5cf17aa6-2dda-4338-89ca-79a556a30914}, !- Zone Air Node Name
  {c919305e-0baa-4093-816e-5e7abe76cb1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de3c647-96e1-435d-8b41-779773830ed1}, !- Handle
  Node 49,                                !- Name
  {5cf17aa6-2dda-4338-89ca-79a556a30914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cf17aa6-2dda-4338-89ca-79a556a30914}, !- Handle
  {361dacae-ad6f-464d-a2ae-b807027f8fc7}, !- Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}, !- Source Object
  11,                                     !- Outlet Port
  {5de3c647-96e1-435d-8b41-779773830ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b9aa982-c844-486f-9979-5a0833ef1139}, !- Handle
  {0c264037-8029-4e21-9d43-7453dc7dd6a5}, !- Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}; !- HVAC Component

OS:PortList,
  {a4f94262-4920-430b-af3d-a66106275c2b}, !- Handle
  {0260c2ae-b8da-45e4-8f61-d5a1e54e3cad}, !- Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}; !- HVAC Component

OS:PortList,
  {c919305e-0baa-4093-816e-5e7abe76cb1b}, !- Handle
  {f68548be-04d1-4841-b74e-1a4cc7c43835}, !- Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}; !- HVAC Component

OS:Sizing:Zone,
  {6e6a0157-f56e-4af5-8b1f-7e1d326e1093}, !- Handle
  {040113c9-f609-403b-a585-bffb6fc9dfcd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6fe179b-ae44-49a8-8280-a4d8e42d5c50}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {040113c9-f609-403b-a585-bffb6fc9dfcd}; !- Thermal Zone

OS:Space,
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Handle
  OfL OfficeSmall B  - Story Top,         !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.6835373535618,                       !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}; !- Thermal Zone Name

OS:Surface,
  {aa69b01a-0d7a-40bf-a001-26d2dd752d20}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fe781f-74e0-487d-80d5-e959a80fa9e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296c5261-5000-46dd-a115-e4f4d789a901}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c54907-f652-4ec9-ae63-6c2da6630cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28459617-8827-4016-8b89-0f2967696414}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd22d56-e12d-4c7f-bf09-6305e6fdcbbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73981cf5-562d-479a-816e-e8ab1ade01a4}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f951d4c-d60c-4216-aa42-d1db45ce2d99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5404faeb-f066-421f-bda5-5b7e87aabca5}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4c67fb-a41c-4648-b365-206961d15922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2d1b65-ddd0-4198-85b7-a67d23cf955e}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0cbdab6-4076-42a4-b2a4-803045e0217e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}, !- Handle
  Zone OfL OfficeSmall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db7c256e-d38b-4921-b661-3bc1b67963a9}, !- Zone Air Inlet Port List
  {27e4382a-4c02-4298-ad1e-d62c8fb1e8c1}, !- Zone Air Exhaust Port List
  {bbd46f3a-a02d-4fb2-8152-532d2e3e049e}, !- Zone Air Node Name
  {b195d1c6-2ec3-4646-bfeb-47e98cd7ad0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a596c496-862c-48b9-b020-753f98fe9192}, !- Handle
  Node 50,                                !- Name
  {bbd46f3a-a02d-4fb2-8152-532d2e3e049e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd46f3a-a02d-4fb2-8152-532d2e3e049e}, !- Handle
  {609634d2-c637-4943-b51c-15cb52e08f15}, !- Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}, !- Source Object
  11,                                     !- Outlet Port
  {a596c496-862c-48b9-b020-753f98fe9192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db7c256e-d38b-4921-b661-3bc1b67963a9}, !- Handle
  {51ae460f-87f2-4d13-b77e-cb69a5dbed74}, !- Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}; !- HVAC Component

OS:PortList,
  {27e4382a-4c02-4298-ad1e-d62c8fb1e8c1}, !- Handle
  {18e8e2e2-cc06-4fd8-ba12-12f51e0e7926}, !- Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}; !- HVAC Component

OS:PortList,
  {b195d1c6-2ec3-4646-bfeb-47e98cd7ad0e}, !- Handle
  {84c166ee-9f53-4cac-a384-f9cbca3c460f}, !- Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}; !- HVAC Component

OS:Sizing:Zone,
  {7d1abc13-d8e5-4a38-9281-8efb865a6638}, !- Handle
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e4cc2d9-058e-4e97-950c-e83aad7a3f57}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {51a4e52c-4c48-4d61-86a8-d8263e9e0c0b}; !- Thermal Zone

OS:Space,
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Handle
  OfL OfficeSmall C  - Story Top,         !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.6835373535618,                       !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}; !- Thermal Zone Name

OS:Surface,
  {cbe8125a-b476-482b-8091-0e87c15cbe4e}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0827b9-b1ac-4296-86ed-79b0e854d978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68158afb-56b1-4858-89a9-35f1ff16a412}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261e457c-1ea9-4895-b408-8308c3e0a658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1bca28-f3b5-40d3-be60-a88a411eee3e}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c7eab3-6202-47fe-b9f8-5608d04bfd79}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274ffd38-75f8-4378-9832-8c48340d8237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.8198382388834, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd22d56-e12d-4c7f-bf09-6305e6fdcbbd}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28459617-8827-4016-8b89-0f2967696414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.8198382388834, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  28.8198382388834, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d63214-876e-4604-8e34-d3e670cb0e93}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {040ef4f8-2d79-46b1-8837-5d3a24f3b2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8198382388834, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.8198382388834, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}, !- Handle
  Zone OfL OfficeSmall C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5ef9339-aae1-4691-85c9-4df7867fc49a}, !- Zone Air Inlet Port List
  {4d6ba6e5-2e13-4940-b091-cacd3d552a12}, !- Zone Air Exhaust Port List
  {b718a2d3-b9df-4c56-8e43-245570b2daf5}, !- Zone Air Node Name
  {c9e5dd97-fed6-4865-a16a-0fbe22b75d5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a890b036-0f99-4a54-9b3e-ec1513bf654f}, !- Handle
  Node 51,                                !- Name
  {b718a2d3-b9df-4c56-8e43-245570b2daf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b718a2d3-b9df-4c56-8e43-245570b2daf5}, !- Handle
  {5ab8f503-3c79-4714-98ac-8cf63f02eaf1}, !- Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}, !- Source Object
  11,                                     !- Outlet Port
  {a890b036-0f99-4a54-9b3e-ec1513bf654f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5ef9339-aae1-4691-85c9-4df7867fc49a}, !- Handle
  {630eaa87-1e23-4147-9db9-115ae6e3a7a5}, !- Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}; !- HVAC Component

OS:PortList,
  {4d6ba6e5-2e13-4940-b091-cacd3d552a12}, !- Handle
  {0012cf2e-2048-4435-9ca2-8c09870e0217}, !- Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}; !- HVAC Component

OS:PortList,
  {c9e5dd97-fed6-4865-a16a-0fbe22b75d5c}, !- Handle
  {b2e75e53-6889-4a39-a626-ad8336f1c624}, !- Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}; !- HVAC Component

OS:Sizing:Zone,
  {df2afc14-bc10-43da-b6d7-8a1df72dc34b}, !- Handle
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {650684f1-c63e-463c-99bf-3a5f8fe00002}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {37c8a5af-c86b-4a7a-bea6-d39c53d775ca}; !- Thermal Zone

OS:Space,
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Handle
  OfL OfficeSmall A end_b - Story Top,    !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5033755924452,                       !- X Origin {m}
  -30.0502503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {8fae11df-0210-4f16-b55c-704efad786c6}; !- Thermal Zone Name

OS:Surface,
  {7026b23a-697c-4aea-8dec-6cfc097fda57}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925d5186-222d-4c7d-a9a7-004aafdecaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e318b1-73ee-4e8c-ad9c-857ea270dd0a}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cded6468-9469-417b-97f6-6b73eb4b9be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff1d244-687f-4b6f-9030-a2e708decfd6}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1547e3-cc80-4d7a-a94b-7cc9e318f755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8375d8a-13a8-4aba-9384-32092ac6005d}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a963d19-1924-43fb-ae61-bfff78aa154d}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e910cb-6a27-4c2c-93c9-4133230957c1}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed418d83-d116-4446-bf01-f05f3814ed69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8fae11df-0210-4f16-b55c-704efad786c6}, !- Handle
  Zone OfL OfficeSmall A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fbada6e-8240-4230-90da-d982d1a71e7c}, !- Zone Air Inlet Port List
  {1d0ab7a3-e5f3-4705-9de7-9dec0a0a5a21}, !- Zone Air Exhaust Port List
  {35480b83-64f8-41fb-990d-9032672e7851}, !- Zone Air Node Name
  {45629482-65db-48a0-837e-5c37305319af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84a8e287-e48f-464e-aca4-7296afb9653e}, !- Handle
  Node 52,                                !- Name
  {35480b83-64f8-41fb-990d-9032672e7851}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35480b83-64f8-41fb-990d-9032672e7851}, !- Handle
  {4233ca27-7c80-4097-afab-09b14ce0849a}, !- Name
  {8fae11df-0210-4f16-b55c-704efad786c6}, !- Source Object
  11,                                     !- Outlet Port
  {84a8e287-e48f-464e-aca4-7296afb9653e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fbada6e-8240-4230-90da-d982d1a71e7c}, !- Handle
  {043b4f98-f740-4332-8c8a-92fdbc48939e}, !- Name
  {8fae11df-0210-4f16-b55c-704efad786c6}; !- HVAC Component

OS:PortList,
  {1d0ab7a3-e5f3-4705-9de7-9dec0a0a5a21}, !- Handle
  {8bee4f3a-eead-4e78-8127-8c01b836d646}, !- Name
  {8fae11df-0210-4f16-b55c-704efad786c6}; !- HVAC Component

OS:PortList,
  {45629482-65db-48a0-837e-5c37305319af}, !- Handle
  {1001c041-133d-45c3-bcdc-7315ef5c287e}, !- Name
  {8fae11df-0210-4f16-b55c-704efad786c6}; !- HVAC Component

OS:Sizing:Zone,
  {13acbc7f-7b6e-4213-a8f0-d3927c3d78fb}, !- Handle
  {8fae11df-0210-4f16-b55c-704efad786c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {743684b1-cf77-4870-91c8-89849106054a}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {8fae11df-0210-4f16-b55c-704efad786c6}; !- Thermal Zone

OS:Space,
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Handle
  OfL OfficeSmall B end_b - Story Top,    !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5033755924452,                       !- X Origin {m}
  -25.4782503949634,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}; !- Thermal Zone Name

OS:Surface,
  {ec6a2aec-c8e4-47c8-94ad-b8607e6b89ac}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08c83dc-0b8f-4e1a-8888-75694620b115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f951d4c-d60c-4216-aa42-d1db45ce2d99}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73981cf5-562d-479a-816e-e8ab1ade01a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43af3455-befe-4404-8bd4-35e0e8ff73d7}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed34caf-1c6c-4684-bac7-fa9e2e4ad10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739fc192-f4cd-42fe-9da2-fbc12ee986aa}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9565007899268, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9565007899268, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1547e3-cc80-4d7a-a94b-7cc9e318f755}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff1d244-687f-4b6f-9030-a2e708decfd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21e9061-e1ee-4e29-8fee-0338edfb0827}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cda123c-bdd8-4983-80f5-77b837b9e07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 50.9565007899268, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2614477-bbbc-4030-9292-ae7d09423ebc}, !- Handle
  Zone OfL OfficeSmall B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70789782-5504-495a-ada6-12d7c1064e24}, !- Zone Air Inlet Port List
  {37188ab3-1ce9-49ef-b484-39684efef4c0}, !- Zone Air Exhaust Port List
  {68d8c696-345d-4fef-b6a6-9c431d006bd0}, !- Zone Air Node Name
  {2700e684-7882-4651-9520-133f9c230679}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5dd6225-c2ad-4acf-98c8-54a14d902413}, !- Handle
  Node 53,                                !- Name
  {68d8c696-345d-4fef-b6a6-9c431d006bd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d8c696-345d-4fef-b6a6-9c431d006bd0}, !- Handle
  {326eff64-fc18-451e-8546-51e587771576}, !- Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}, !- Source Object
  11,                                     !- Outlet Port
  {f5dd6225-c2ad-4acf-98c8-54a14d902413}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70789782-5504-495a-ada6-12d7c1064e24}, !- Handle
  {5a014581-c445-4907-b860-64dfb83c1f5c}, !- Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}; !- HVAC Component

OS:PortList,
  {37188ab3-1ce9-49ef-b484-39684efef4c0}, !- Handle
  {7bd4e123-44cc-4203-87dc-ce5f653deed3}, !- Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}; !- HVAC Component

OS:PortList,
  {2700e684-7882-4651-9520-133f9c230679}, !- Handle
  {7130b95f-ce94-4584-94e1-0c2834dfa9df}, !- Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}; !- HVAC Component

OS:Sizing:Zone,
  {3b1ecd77-1d09-4a7f-874d-a4c4447c826d}, !- Handle
  {d2614477-bbbc-4030-9292-ae7d09423ebc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c74db698-2a58-4d11-8d9f-2b1e621b90dd}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {d2614477-bbbc-4030-9292-ae7d09423ebc}; !- Thermal Zone

OS:Space,
  {04652b5e-e757-4802-8305-0305add13608}, !- Handle
  OfL OfficeSmall C end_b - Story Top,    !- Name
  {d071ef4d-cbed-4acf-92b9-54e4432e29de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5033755924452,                       !- X Origin {m}
  25.4782503949634,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {c7022394-709d-484f-9f33-23e0fa326d55}, !- Building Story Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}; !- Thermal Zone Name

OS:Surface,
  {db0f2481-303e-40c4-8e20-8b3f0fc431de}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746ed76c-8510-426c-89f8-0fe002422833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274ffd38-75f8-4378-9832-8c48340d8237}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c7eab3-6202-47fe-b9f8-5608d04bfd79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819369fa-1cc6-40d9-97a6-2ce527a7c2a0}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57871bab-a9a3-49ec-8963-0a074a05f447}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed34caf-1c6c-4684-bac7-fa9e2e4ad10d}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43af3455-befe-4404-8bd4-35e0e8ff73d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -3.5527136788005e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5a4e5b-a815-4526-bba4-4e0e3ab04070}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04652b5e-e757-4802-8305-0305add13608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-014, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, -3.5527136788005e-014, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1818887-06c1-4f42-9f7a-b11342e271ec}, !- Handle
  Zone OfL OfficeSmall C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb3d0842-49c1-43f0-b554-83bf47e2db34}, !- Zone Air Inlet Port List
  {49f7696e-e759-40ec-b814-460e98e9daa1}, !- Zone Air Exhaust Port List
  {09fcab6f-b583-4b48-8791-a023724f69f3}, !- Zone Air Node Name
  {7f9ced58-21f3-48ad-bb9a-e200225af040}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9957fb0-9ac1-4305-ad54-cf3e87477b31}, !- Handle
  Node 54,                                !- Name
  {09fcab6f-b583-4b48-8791-a023724f69f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09fcab6f-b583-4b48-8791-a023724f69f3}, !- Handle
  {176d0e3f-2cca-4060-856d-4d8600d823fb}, !- Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}, !- Source Object
  11,                                     !- Outlet Port
  {b9957fb0-9ac1-4305-ad54-cf3e87477b31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb3d0842-49c1-43f0-b554-83bf47e2db34}, !- Handle
  {daa3ec0e-987f-4fa3-96f9-25d212a0e77f}, !- Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}; !- HVAC Component

OS:PortList,
  {49f7696e-e759-40ec-b814-460e98e9daa1}, !- Handle
  {655830b7-61a9-4200-ac67-1df94e7d4e01}, !- Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}; !- HVAC Component

OS:PortList,
  {7f9ced58-21f3-48ad-bb9a-e200225af040}, !- Handle
  {e3e7d522-8bd5-4a25-a51e-73b8d713fb81}, !- Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}; !- HVAC Component

OS:Sizing:Zone,
  {94ee3f3c-d96d-4670-8b7b-f6e22264d69f}, !- Handle
  {f1818887-06c1-4f42-9f7a-b11342e271ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79a1f2e8-81b3-402b-b23f-796135958d8a}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {f1818887-06c1-4f42-9f7a-b11342e271ec}; !- Thermal Zone

OS:SubSurface,
  {407a606c-e50c-44a1-811b-fc656ae5f399}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32ff73da-1ab7-499f-95a8-db376964edac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cfa45e1-b920-40b9-89a3-69b7f19a86a7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7369ec8c-99cc-430e-afac-305134e9c78c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000003, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c61f9d2-c16d-4489-b211-b30f043ee73e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad65e210-d5fd-4141-8b22-6c4725758ed7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-014, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  28.7944382388834, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  28.7944382388834, 3.5527136788005e-014, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05012803-e93b-4ee2-bfcf-d358d2885971}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fec14867-6e00-465c-87d6-6107e3ff22e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9311007899268, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9311007899268, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce85608-e8ab-4270-beca-3bb95c953293}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb039e11-89aa-4599-9121-2a31cb9a8a8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7944382388834, 4.57199999999996, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  28.7944382388834, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7539d496-58f4-4db3-b9d2-1b69cbea0e61}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {095a7c1e-528b-4c28-be3e-9af26409ad04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27546416967157, 4.57199999999996, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  5.27546416967157, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999996, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc9cd047-00c0-4fd2-9252-2e807e49ea63}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {100c7960-e992-44cf-98b4-e77f38c9a489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 3.5527136788005e-014, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27546416967157, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27546416967157, 3.5527136788005e-014, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {507a3961-d9da-44c2-bef2-5caa096667a5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d17d685-6ee5-49af-97d9-738018dfdd78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999645, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e791c56-70f5-4df5-a639-f8ad80fd3677}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bffb5ffd-9f59-4471-83c6-96da0ba45bbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e8d0151-942d-4cad-9b72-f5621f36c5cf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43856154-db1b-454c-88f9-f0873bae11b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68881094881748, 4.57199999999996, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  3.68881094881748, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 4.57199999999996, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e1e7c60-89b4-4a55-b5ac-e0d7e2d806fc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5a66a59-1ad2-46a5-ae99-c379b27d228f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.5527136788005e-014, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  43.1464378275179, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  43.1464378275179, 3.5527136788005e-014, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d036f7b-2aa1-4faa-b64a-262b2bb4e7dd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44b31fa1-b338-4fe3-8230-6f9021fd903e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9311007899268, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9311007899268, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0254000000000403, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69c0a94e-2c88-43c6-8357-d7e115ec6064}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cab789a-c988-4b0f-aafa-6a9d04f94c5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1464378275179, 4.57199999999996, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  43.1464378275179, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57199999999996, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1471939-3ec9-4949-8a33-95d139ce3231}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7a811fe-5a23-43c6-a54a-f3677eabb4a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbda6f31-ffd6-43df-af82-01bdc273c956}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0b533be-153d-4077-8b11-ace060e78d25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54660000000003, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.025400000000035, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0638aef1-6768-45c5-a545-01439867c4f6}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfe1ad50-64aa-4f6a-a781-3a7c2bd55d2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54659999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0253999999999639, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c91bf4f7-6b5d-43ab-b169-991901da562f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcb4a50a-e6ef-45bf-88d6-628ff2a39a29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a05fd7c-32af-4040-b957-77f91a5cd807}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c90fddd1-8dbd-4832-a5f5-671cb0a20765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 3.5527136788005e-014, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.68881094881748, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.68881094881748, 3.5527136788005e-014, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff61393-5eaf-4bb0-8c11-cbd92c736f69}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed3d7015-6e8f-453f-a24e-a61e84623128}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.5527136788005e-014, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  43.1464378275179, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  43.1464378275179, 3.5527136788005e-014, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a05936-1a1b-411e-a818-d29197ad79df}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72758f70-d28a-4721-8220-bd719468369f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1464378275179, 4.57199999999996, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  43.1464378275179, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57199999999996, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a2b2b05-e13e-401a-acec-f2fe22efee3c}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60e052c4-574b-4e34-818d-b7cd914e88a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27546416967157, 4.57199999999996, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  5.27546416967157, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999996, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b6aea47-1664-4bcb-8cee-db26f19afde9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d8b8477-4b09-41de-98dc-c248fcd2616b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54660000000003, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.025400000000035, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4c72378-8b90-4e40-a5fc-b5dd7b154261}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df2af647-5454-4859-ac35-ad8ce9c97007}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5c1b32-f00b-47aa-84c6-1062167b3639}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ee6bfcd-6edd-4ff3-97f3-0dc0e965a637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9311007899268, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9311007899268, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0254000000000403, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {749d2994-3e0b-4e0e-8439-c1142c951135}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b08a3859-cf99-4904-9389-34001a0b7d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 3.5527136788005e-014, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.68881094881748, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.68881094881748, 3.5527136788005e-014, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d989946d-91bb-4c4e-b600-56611cad71b4}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {401e171a-f24e-4a96-92f0-21772260fcf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 3.5527136788005e-014, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27546416967157, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27546416967157, 3.5527136788005e-014, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818e4661-84a1-4495-9ca7-068e26bc16f3}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b656d958-4790-412d-b1a1-4443565ab0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4fa8381-6a5a-4d32-a377-944a4007cb76}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aec2d0e3-efe6-4497-b719-29e147ce9397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54659999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0253999999999639, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0559106-9635-4735-bf3a-71721df86413}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23979e5-7e41-4552-96ce-3330ff702324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68881094881748, 4.57199999999996, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  3.68881094881748, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 4.57199999999996, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0249c16e-bafd-4547-9c80-f4e44891bfb5}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e52b09f1-468c-4e39-b573-5c90b501d174}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-014, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  28.7944382388834, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  28.7944382388834, 3.5527136788005e-014, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4919fec-5e88-459b-ac32-0bb08f02206f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e42c3643-aa78-4017-8e7f-1539bfa4589c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff659a88-f68e-49a6-a07b-29798425a860}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c472959-3e71-402c-98a7-41962fda34e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999645, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {176c3ba3-f3d1-4c1d-a3ac-351f82204b9b}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64b3e723-737f-46c3-ac67-c64afd1911b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7944382388834, 4.57199999999996, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  28.7944382388834, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce6fbf7-d2f6-41d1-969d-d8f6fdb2c628}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0b93d2b-7038-427d-90f6-dfae2829b848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000003, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd392219-dfba-4a09-a976-aa496894de3f}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fc7fa46-e231-473d-8ec5-8407e6da0e87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {876befc5-48a6-49f4-83c8-1b320f82e0e7}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71ffcb7f-257c-4d84-ab2a-673f6406a1c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9311007899268, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9311007899268, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38fdeb59-6012-4707-b057-4287b71bf12e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57871bab-a9a3-49ec-8963-0a074a05f447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999645, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c026134-f348-4c21-b1f6-381757a26e15}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {819369fa-1cc6-40d9-97a6-2ce527a7c2a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d144c588-f934-4926-9010-a571a4146a50}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8375d8a-13a8-4aba-9384-32092ac6005d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000003, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b944a896-d3db-40b9-afe6-9ae080459f81}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a963d19-1924-43fb-ae61-bfff78aa154d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ff91c3-6928-4b13-acda-a08c0d6ddeec}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {739fc192-f4cd-42fe-9da2-fbc12ee986aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000355, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 50.9311007899268, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 50.9311007899268, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {828c0bda-7b66-4d9b-9d3b-11e33886d7f3}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a1bca28-f3b5-40d3-be60-a88a411eee3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7944382388834, 4.57199999999996, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  28.7944382388834, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28f92cd7-6a65-44d9-82d3-0b12a65a39af}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92c481dc-3b21-4e23-8c97-ef3ae7bcfa0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 3.5527136788005e-014, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.68881094881748, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.68881094881748, 3.5527136788005e-014, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18e18762-d12c-4789-a0e8-a740d1b1b1ce}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79db2770-942c-4868-80d5-c9dcfdf381a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 3.5527136788005e-014, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27546416967157, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27546416967157, 3.5527136788005e-014, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {124ce8c6-0af8-440c-8f36-7a67ac9eb3e9}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95dee263-a3fb-4a47-8c7f-98f73dcd9f0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27546416967157, 4.57199999999996, 1.98068709656309, !- X,Y,Z Vertex 1 {m}
  5.27546416967157, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57199999999996, 1.98068709656309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51669a4f-b529-4599-901a-33ab37923e54}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61f4c2ff-13e2-4fc3-b2e5-4f0784ea5bfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.5527136788005e-014, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  43.1464378275179, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  43.1464378275179, 3.5527136788005e-014, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5135468-acd3-488a-925a-c588540afedc}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea6e65a0-d154-4e60-a214-f9c2b23e9d92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 50.9311007899268, 1.97021250176402, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 50.9311007899268, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0254000000000403, 1.97021250176402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65e8dd4a-3a2f-43cd-8fcd-999f21cc8c87}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93777e3d-dd5b-425f-9886-2524296d0f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54660000000003, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.025400000000035, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e36dd3b-b5ad-4846-99e8-ba4187acdbe8}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b60d4d8-52b9-42f6-925b-9c5aa5c6b4e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, 3.5527136788005e-014, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, 3.5527136788005e-014, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {113b123b-a893-4596-a457-65e8a030f0db}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89f476f7-4e86-4e19-951f-9a3d18e88585}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-014, 4.54659999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-014, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-014, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-014, 0.0253999999999639, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2c595e6-6e84-431e-a1c7-1f8bf5d9112c}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c0f534c-00c6-469b-b8a0-947effb202b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57199999999996, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999996, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d855bfd9-a291-42c4-a702-06bae1294768}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a54d45f0-aaec-46ff-b6d5-763c09c349af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1464378275179, 4.57199999999996, 1.9704299510821, !- X,Y,Z Vertex 1 {m}
  43.1464378275179, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57199999999996, 1.9704299510821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f695e31-05b9-4237-9055-79fd67d6e601}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d740b8c1-bdce-4e22-9a8a-f827736115c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68881094881748, 4.57199999999996, 1.98574540873101, !- X,Y,Z Vertex 1 {m}
  3.68881094881748, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 4.57199999999996, 1.98574540873101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fc42564-dfba-43c7-952f-c96bca8d69d7}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13aaa423-7f45-454d-9a15-862da9beef62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-014, 1.97113931929858, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  28.7944382388834, 3.5527136788005e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  28.7944382388834, 3.5527136788005e-014, 1.97113931929858; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {9ff7608b-ba5b-401e-ad16-33e9cb5ab6ec}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {fca9de72-b937-44ac-a8e7-28a3c0d56d32}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e4c547b6-9180-45a2-aea4-8ac9d1f1b75d}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

